{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "base": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature",
      "@type": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplyTemperature",
      "S231:label": "multizone_vav_supply_temperature",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupCoo_min"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupCoo_max"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut_min"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut_max"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupWarUpSetBac"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.delTim"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.samplePeriod"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.numIgnReq"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.triAmo"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.resAmo"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxRes"
        }
      ],
      "S231:hasConstant": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDeaBan"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.iniSet"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSet"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSet"
        }
      ],
      "S231:containsBlock": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.u1SupFan"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.uOpeMod"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.uZonTemResReq"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TAirSupSet"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupCoo_min",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "285.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupCoo_max",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "291.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut_min",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "289.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut_max",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "294.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TSupWarUpSetBac",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "308.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.delTim",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "600",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.samplePeriod",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "120",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.numIgnReq",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": {
        "@value": "2",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.triAmo",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.resAmo",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "-0.2",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxRes",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "-0.6",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDeaBan",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "299.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.iniSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "TSupCoo_max"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "TSupCoo_max"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "TSupCoo_min"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TOut",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uDevSta"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.uOpeMod",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.uZonTemResReq",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numOfReq"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TAirSupSet",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes",
      "@type": "http://example.org#Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond",
      "S231:label": "maxSupTemRes",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.have_hol"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSet"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSet"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSet"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.delTim"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samplePeriod"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReq"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmo"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmo"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxRes"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.dtHol"
        }
      ],
      "S231:containsBlock": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numOfReq"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uDevSta"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uHol"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.have_hol",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": false
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "291.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "285.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "291.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.delTim",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "600",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samplePeriod",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "120",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReq",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": {
        "@value": "2",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmo",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmo",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "-0.2",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxRes",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "-0.6",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.dtHol",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numOfReq",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uDevSta",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.u"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uHol",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConditionalComponent": true,
      "S231:conditionalExpression": "have_hol"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:label": "tim",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.delayTime"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.delayOnInit"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "delTim + samplePeriod"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.delayOnInit",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": true
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.tim.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:label": "greThr",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "netRes",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "resAmoCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "resAmo"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.resAmoCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:label": "pro",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:label": "pro1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:label": "pro2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.UnitDelay",
      "S231:label": "uniDel",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.samplePeriod"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.y_start"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.samplePeriod",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.y_start",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "iniSet"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.uniDel.u"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi3",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Discrete.Sampler",
      "S231:label": "sampler",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.samplePeriod"
      },
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.samplePeriod",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:label": "lesThr1",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lesThr1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:label": "greThr2",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:label": "greThr1",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:label": "gai",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.k"
      },
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "-1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "iniSetCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "iniSet"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.iniSetCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi.u3"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "numIgnReqCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "numIgnReq"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.numIgnReqCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "triAmoCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "triAmo"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.triAmoCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro1.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "maxResCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "maxRes"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxResCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro2.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1.u"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "maxSetCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "maxSet"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxSetCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "zerTri",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zerTri.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi1.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.IntegerToReal",
      "S231:label": "intToRea",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea.u",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.intToRea.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.sampler.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:label": "difReqIgnReq",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.difReqIgnReq.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.greThr.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Add",
      "S231:label": "add1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Add",
      "S231:label": "add2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:label": "minInp",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi3.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.gai.u"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:label": "min1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.min1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:label": "and2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.and2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.netRes.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:label": "not1",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.not1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "minSetCon",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "minSet"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minSetCon.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Max",
      "S231:label": "maxInp",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.maxInp.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swi2.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:label": "assMes",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes.message"
      },
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes.message",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:String"
      },
      "S231:value": "\"Trim amount \\\"triAmo\\\" and respond amount \\\"resAmo\\\" must have opposite signs.\""
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:label": "assMes2",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2.message"
      },
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2.message",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:String"
      },
      "S231:value": "\"Respond amount \\\"resAmo\\\" and maximum respond amount \\\"maxRes\\\" must have same sign.\""
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.assMes2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:label": "abs",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.pro.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:label": "abs1",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.abs1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.minInp.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "zer",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.zer.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:label": "fal",
      "S231:isConditionalComponent": true,
      "S231:conditionalExpression": "!have_hol",
      "S231:hasParameter": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal.k"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": false
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.fal.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol.u"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swiHol",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.add1.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:label": "notHol",
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHol.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:label": "lat",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.clr"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.clr",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.swiHol.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "S231:label": "truHol",
      "S231:isConditionalComponent": true,
      "S231:conditionalExpression": "have_hol",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.trueHoldDuration"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.falseHoldDuration"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.trueHoldDuration",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "dtHol"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.falseHoldDuration",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.truHol.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:label": "notHolAndTic",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.clr"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Sources.SampleTrigger",
      "S231:label": "samTri",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.period"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.shift"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.period",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": "samplePeriod"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.shift",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.samTri.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.lat.u"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxSupTemRes.notHolAndTic.u2"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Line",
      "S231:label": "lin",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.u"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:min": {
        "@value": "285.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      },
      "S231:max": {
        "@value": "291.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "minOutTem",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem.k",
      "S231:value": "TOut_min"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minOutTem.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "maxOutTem",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem.k",
      "S231:value": "TOut_max"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.maxOutTem.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.x2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "minSupTem",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem.k",
      "S231:value": "TSupCoo_min"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.minSupTem.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.lin.f2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u1"
        }
      ]
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:label": "and1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "supTemWarUpSetBac",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac.k",
      "S231:value": "TSupWarUpSetBac"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.supTemWarUpSetBac.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi1",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi1.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi3",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:min": {
        "@value": "285.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      },
      "S231:max": {
        "@value": "308.15",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TAirSupSet"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:label": "cooDowMod",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod.k",
      "S231:value": {
        "@value": "3",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.cooDowMod.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.LessThreshold",
      "S231:label": "intLesThr1",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.t"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.t",
      "S231:value": {
        "@value": "6",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.u",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
      "S231:label": "intGreThr1",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.t"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.t",
      "S231:value": {
        "@value": "3",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.u",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and1.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.LessThreshold",
      "S231:label": "intLesThr2",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.t"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.t",
      "S231:value": {
        "@value": "3",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.u",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intLesThr2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u1"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.GreaterThreshold",
      "S231:label": "intGreThr2",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.t"
        }
      ],
      "S231:hasInput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.u"
      },
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.t",
      "S231:value": {
        "@value": "0",
        "@type": "http://www.w3.org/2001/XMLSchema#integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.u",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intGreThr2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:label": "and2",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.and2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:label": "swi4",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u2"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u3"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u3"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:label": "intEqu",
      "S231:hasInput": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u1"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u2"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.intEqu.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi2.u2"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:label": "TDea",
      "S231:hasParameter": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea.k"
        }
      ],
      "S231:hasOutput": {
        "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea.y"
      }
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea.k",
      "S231:value": "TDeaBan"
    },
    {
      "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.TDea.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi3.u3"
        },
        {
          "@id": "http://example.org#g36.source.multizone_vav_supply_temperature.swi4.u3"
        }
      ]
    }
  ]
}
