{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-440,-880},{440,880}},preserveAspectRatio=false),graphics={Text(textString=\"Stage 3\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-320,300},{-226,280}}),Text(textString=\"Stage 2\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-330,510},{-236,490}}),Text(textString=\"Stage 1\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-342,862},{-248,842}})}",
      "S231:documentation": "info=<html>\n<p>\nFreeze protection sequence for multizone AHU system. It is developed based on Section\n5.16.12 of ASHRAE Guideline 36, May 2020.\n</p>\n<ol>\n<li>\nIf the supply air temperature <code>TAirSup</code> drops below 4.4 &deg;C (40 &deg;F)\nfor 5 minutes, send two (or more, as required to ensure that heating plant is active,\n<code>minHotWatReq</code>) heating hot-water plant requests, override the outdoor\nair damper to the minimum position, and modulate the heating coil to maintain a suppy\nair temperature of at least 6 &deg;C (42 &deg;F).\nDisable this function when supply air temperature rises above 7 &deg;C (45 &deg;F) for\n5 minutes.\n</li>\n<li>\nIf the supply air temperature <code>TAirSup</code> drops below 3.3 &deg;C (38 &deg;F)\nfor 5 minutes, fully close both the economizer damper and the minimum outdoor air\ndamper for 1 hour and set a Level 3 alarm noting that minimum ventilation was\ninterrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation\nand enter the previous stage of freeze protection.\n<ul>\n<li>\nIf it is warm enough that the supply air temperature rises above 7 &deg;C (45 &deg;F)\nwith minimum ventilation, the unit will remain in Stage 1 freeze protection for 5\nminutes then resume normal operation.\n</li>\n</ul>\n</li>\n<li>\nUpon signal from the freeze-stat (if installed),\nor if supply air temperature drops below 3.3 &deg;C (38 &deg;F) for 15 minutes or\nbelow 1 &deg;C (34 &deg;F) for 5 minutes, shut down supply and return (or relief)\nfan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize\nthe CHW pump system. Also send two (or more, as required to ensure that heating plant\nis active, <code>minHotWatReq</code>) heating hot-water plant requests,\nmodulate the heating coil to maintain the higher of the supply air temperature or\nthe mixed air temperature at 27 &deg;C (80 &deg;F), and set a Level 2 alarm indicating\nthe unit is shut down by freeze protection.\n<ul>\n<li>\nIf a freeze-protection shutdown is triggered by a low air temperature sensor reading,\nit shall remain in effect until it is reset by a software switch from the operators\nworkstation. (If a freeze-stat with a physical reset switch is used instead, there\nshall be no software reset switch.)\n</li>\n</ul>\n</li>\n</ol>\n</html>,revisions=<html>\n<ul>\n<li>\nSeptember 26, 2025, by Jianjun Hu:<br/>\nRenamed the parameter <code>Thys</code> to <code>THys</code>.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/4374\\>issue 4374</a>.\n</li>\n<li>\nApril 6, 2024, by Michael Wetter:<br/>\nCorrected wrong annotation.\n</li>\n<li>\nSeptember 18, 2023, by Jianjun Hu:<br/>\nAdded 2-position relief damper position output.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3526\\>issue 3526</a>.\n</li>\n<li>\nDecember 22, 2022, by Jianjun Hu:<br/>\nAdded flag to disable freeze protection.<br/>\nThis is for\n<a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nJuly 15, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.buiPreCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.freSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.have_frePro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOADes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.THys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMin"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"uOutDamPosMin\",textColor={0,0,127},extent={{-96,200},{-14,182}},visible=have_frePro),Text(textString=\"u1FreSta\",textColor={255,0,255},extent={{-96,32},{-48,10}},visible=freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_BAS and have_frePro),Text(textString=\"uOutDam\",textColor={0,0,127},extent={{-98,178},{-46,162}}),Text(textString=\"uHeaCoi\",textColor={0,0,127},extent={{-98,150},{-52,134}},visible=(heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased or heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric)),Text(textString=\"uMinOutDam\",textColor={0,0,127},extent={{-96,120},{-20,102}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow),Text(textString=\"uRetDam\",textColor={0,0,127},extent={{-98,78},{-46,62}}),Text(textString=\"TAirSup\",textColor={0,0,127},extent={{-96,60},{-56,40}},visible=have_frePro),Text(textString=\"uRelFan\",textColor={0,0,127},extent={{-96,-130},{-46,-148}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"uRetFan\",textColor={0,0,127},extent={{-96,-90},{-46,-108}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"uSupFan\",textColor={0,0,127},extent={{-98,-40},{-44,-58}}),Text(textString=\"TAirMix\",textColor={0,0,127},extent={{-96,-182},{-58,-198}},visible=(heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased or heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric) and have_frePro),Text(textString=\"uCooCoi\",textColor={0,0,127},extent={{-96,-160},{-50,-178}},visible=(cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased or cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.DXCoil)),Text(textString=\"yRetDam\",textColor={0,0,127},extent={{36,170},{100,154}}),Text(textString=\"yOutDam\",textColor={0,0,127},extent={{38,150},{102,134}}),Text(textString=\"yMinOutDam\",textColor={0,0,127},extent={{20,122},{98,104}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow),Text(textString=\"ySupFan\",textColor={0,0,127},extent={{50,50},{96,34}}),Text(textString=\"yRetFan\",textColor={0,0,127},extent={{52,0},{98,-16}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"yRelFan\",textColor={0,0,127},extent={{58,-48},{98,-66}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"yCooCoi\",textColor={0,0,127},extent={{52,-90},{96,-106}},visible=(cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased or cooCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.DXCoil)),Text(textString=\"yHeaCoi\",textColor={0,0,127},extent={{50,-110},{96,-126}},visible=(heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased or heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.Electric)),Text(textString=\"yHotWatPlaReq\",textColor={255,127,0},extent={{22,-160},{96,-178}},visible=heaCoi == Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased),Text(textString=\"u1SofSwiRes\",textColor={255,0,255},extent={{-96,12},{-30,-12}},visible=(freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat or freSta == Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.Hardwired_to_equipment) and have_frePro),Text(textString=\"y1EneCHWPum\",textColor={255,0,255},extent={{24,200},{96,180}},visible=have_frePro),Text(textString=\"yAla\",textColor={255,127,0},extent={{70,-178},{98,-196}},visible=have_frePro),Text(textString=\"yFreProSta\",textColor={255,127,0},extent={{42,-140},{96,-156}}),Text(textString=\"u1MinOutDamPos\",textColor={255,0,255},extent={{-96,104},{-14,80}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure),Text(textString=\"y1MinOutDam\",textColor={255,0,255},extent={{16,102},{96,82}},visible=minOADes == Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersPressure),Text(textString=\"u1SupFan\",textColor={255,0,255},extent={{-96,-16},{-46,-40}}),Text(textString=\"u1RetFan\",textColor={255,0,255},extent={{-96,-64},{-48,-86}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"y1SupFan\",textColor={255,0,255},extent={{50,74},{98,52}}),Text(textString=\"y1RetFan\",textColor={255,0,255},extent={{48,26},{96,4}},visible=(buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanMeasuredAir or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReturnFanDp)),Text(textString=\"y1RelFan\",textColor={255,0,255},extent={{50,-24},{98,-46}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"u1RelFan\",textColor={255,0,255},extent={{-94,-110},{-46,-132}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan),Text(textString=\"y1RelDam\",textColor={255,0,255},extent={{50,-68},{98,-90}},visible=buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefFan)}",
      "S231:label": "FreezeProtection"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined and undefined",
      "S231:description": "Disable return fan when in stage 3",
      "S231:graphics": "Placement(transformation(extent={{320,-290},{340,-270}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Disable supply fan when in stage 3",
      "S231:graphics": "Placement(transformation(extent={{320,-150},{340,-130}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined and undefined",
      "S231:description": "Disable relief fan when in stage 3",
      "S231:graphics": "Placement(transformation(extent={{320,-430},{340,-410}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.buiPreCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of building pressure control system",
      "S231:label": "buiPreCon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.ReliefDamper"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Fully closed damper position",
      "S231:graphics": "Placement(transformation(extent={{40,610},{60,630}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Fully open damper or valve position",
      "S231:graphics": "Placement(transformation(extent={{-140,310},{-120,330}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined == undefined and undefined",
      "S231:description": "Constant false",
      "S231:graphics": "Placement(transformation(extent={{-320,50},{-300,70}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.k",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Zero constant",
      "S231:graphics": "Placement(transformation(extent={{-140,48},{-120,68}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con3.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Setpoint temperature",
      "S231:graphics": "Placement(transformation(extent={{-140,-670},{-120,-650}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +27"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_s"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "False",
      "S231:graphics": "Placement(transformation(extent={{-40,530},{-20,550}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.k",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.con5.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Minimum hot-water plant requests",
      "S231:graphics": "Placement(transformation(extent={{-20,830},{0,850}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.k",
      "S231:isFinal": true,
      "S231:value": "minHotWatReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Level 3 alarm",
      "S231:graphics": "Placement(transformation(extent={{40,340},{60,360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.k",
      "S231:isFinal": true,
      "S231:value": 3
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined == undefined",
      "S231:description": "Dummy constant",
      "S231:graphics": "Placement(transformation(extent={{360,-820},{380,-800}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Zero request",
      "S231:graphics": "Placement(transformation(extent={{-20,780},{0,800}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Minimum hot-water plant requests",
      "S231:graphics": "Placement(transformation(extent={{-140,-782},{-120,-762}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.k",
      "S231:isFinal": true,
      "S231:value": "minHotWatReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Level 2 alarm",
      "S231:graphics": "Placement(transformation(extent={{-140,-842},{-120,-822}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.k",
      "S231:isFinal": true,
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Level 0 alarm",
      "S231:graphics": "Placement(transformation(extent={{40,278},{60,298}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stage 2 freeze protection",
      "S231:graphics": "Placement(transformation(extent={{160,620},{180,640}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.k",
      "S231:isFinal": true,
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stage 1 freeze protection",
      "S231:graphics": "Placement(transformation(extent={{140,830},{160,850}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt7.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stage 0 freeze protection",
      "S231:graphics": "Placement(transformation(extent={{140,730},{160,750}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Dummy constant",
      "S231:graphics": "Placement(transformation(extent={{380,360},{400,380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "conInt9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.conInt9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoi",
      "S231:accessSpecifier": "public",
      "S231:description": "Cooling coil type",
      "S231:label": "cooCoi",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined and undefined",
      "S231:description": "Cooling coil position",
      "S231:graphics": "Placement(transformation(extent={{120,-590},{140,-570}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "cooCoiVal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Warning of disabling minimum ventilation ",
      "S231:graphics": "Placement(transformation(extent={{380,452},{400,472}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "disMinVenWar"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.message",
      "S231:isFinal": true,
      "S231:value": "Warning: minimum ventilation was interrupted by freeze protection!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Edge",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Clear the latch to end the stage 1 freeze protection",
      "S231:graphics": "Placement(transformation(extent={{-260,592},{-240,612}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "endStaOne"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Edge",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Clear the latch to end the stage 2 freeze protection",
      "S231:graphics": "Placement(transformation(extent={{-220,412},{-200,432}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "endStaTwo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.FallingEdge",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Reset the freeze protection by the physical reset switch in freeze stat",
      "S231:graphics": "Placement(transformation(extent={{-220,120},{-200,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "falEdg"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.freSta",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of freeze stat",
      "S231:label": "freSta",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.FreezeStat.No_freeze_stat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-650},{340,-630}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{120,-620},{140,-600}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined == undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-240,-120},{-220,-100}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-260,-280},{-240,-260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-260,-420},{-240,-400}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined == undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-260,-560},{-240,-540}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai13"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-260,-640},{-240,-620}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai14"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-260,-740},{-240,-720}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{120,-540},{140,-520}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{120,-400},{140,-380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,120},{340,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,40},{340,60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-40},{340,-20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{120,-260},{140,-240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-240,-60},{-220,-40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Dummy block for enabling and disabling the conditional connection",
      "S231:graphics": "Placement(transformation(extent={{-240,-90},{-220,-70}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "gai9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if supply air temperature is greater than threshold",
      "S231:graphics": "Placement(transformation(extent={{-380,600},{-360,620}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "greThr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.h",
      "S231:isFinal": true,
      "S231:value": "THys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.t",
      "S231:isFinal": true,
      "S231:value": "273.15 +7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.have_frePro",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: enable freeze protection",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_frePro",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating coil type",
      "S231:label": "heaCoi",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Heating coil position",
      "S231:graphics": "Placement(transformation(extent={{120,660},{140,680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "heaCoi1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating coil controller",
      "S231:label": "heaCoiCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.PID",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Heating coil control in stage 1 mode",
      "S231:graphics": "Placement(transformation(extent={{-320,680},{-300,700}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_s"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.y"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMin"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "heaCoiCon1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.controllerType",
      "S231:isFinal": true,
      "S231:value": "heaCoiCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.k",
      "S231:isFinal": true,
      "S231:value": "k"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Td",
      "S231:isFinal": true,
      "S231:value": "Td"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.Ti",
      "S231:isFinal": true,
      "S231:value": "Ti"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMax",
      "S231:isFinal": true,
      "S231:value": "yMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.yMin",
      "S231:isFinal": true,
      "S231:value": "yMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.PID",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Heating coil control when it is in stage 3 mode",
      "S231:graphics": "Placement(transformation(extent={{40,-670},{60,-650}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Td"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Ti"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_s"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.y"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMin"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "heaCoiMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.controllerType",
      "S231:isFinal": true,
      "S231:value": "heaCoiCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.k",
      "S231:isFinal": true,
      "S231:value": "k"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Td",
      "S231:isFinal": true,
      "S231:value": "Td"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.Ti",
      "S231:isFinal": true,
      "S231:value": "Ti"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMax",
      "S231:isFinal": true,
      "S231:value": "yMax"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.yMin",
      "S231:isFinal": true,
      "S231:value": "yMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined and undefined",
      "S231:description": "Heating coil position",
      "S231:graphics": "Placement(transformation(extent={{320,-710},{340,-690}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "heaCoiPos"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.TrueFalseHold",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stage in stage 2 freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{-300,452},{-280,472}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.falseHoldDuration"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.trueHoldDuration"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "holSta2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.falseHoldDuration",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.trueHoldDuration",
      "S231:isFinal": true,
      "S231:value": 3600
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Hot water plant request in stage 1 mode",
      "S231:graphics": "Placement(transformation(extent={{60,802},{80,822}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "hotWatPlaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Hot water plant request in stage 3 mode",
      "S231:graphics": "Placement(transformation(extent={{320,-790},{340,-770}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "hotWatPlaReq3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm when it is in stage 2 mode",
      "S231:graphics": "Placement(transformation(extent={{120,310},{140,330}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{380,310},{400,330}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{320,-850},{340,-830}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{320,570},{340,590}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{260,760},{280,780}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "intSwi5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.k",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of coil controller",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "k",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stay in stage 1 freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{-60,802},{-40,822}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stay in stage 3 freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{-140,150},{-120,170}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lat1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiPos.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.hotWatPlaReq3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Stay in stage 2 freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{-180,452},{-160,472}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lat2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.intSwi4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if supply air temperature is less than threshold",
      "S231:graphics": "Placement(transformation(extent={{-360,810},{-340,830}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lesThr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.h",
      "S231:isFinal": true,
      "S231:value": "THys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.t",
      "S231:isFinal": true,
      "S231:value": "273.15 +4.4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if supply air temperature is less than threshold",
      "S231:graphics": "Placement(transformation(extent={{-380,460},{-360,480}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lesThr1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.h",
      "S231:isFinal": true,
      "S231:value": "THys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.t",
      "S231:isFinal": true,
      "S231:value": "273.15 +3.3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if supply air temperature is less than threshold",
      "S231:graphics": "Placement(transformation(extent={{-360,200},{-340,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "lesThr2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.h",
      "S231:isFinal": true,
      "S231:value": "THys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.t",
      "S231:isFinal": true,
      "S231:value": "273.15 +1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Max",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Higher of supply air and mixed air temperature",
      "S231:graphics": "Placement(transformation(extent={{-300,-700},{-280,-680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "max1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiMod.u_m"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minHotWatReq",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum heating hot-water plant request to active the heating plant",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "minHotWatReq",
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOADes",
      "S231:accessSpecifier": "public",
      "S231:description": "Design of minimum outdoor air and economizer function",
      "S231:label": "minOADes",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined and undefined",
      "S231:description": "Minimum outdoor air damper position",
      "S231:graphics": "Placement(transformation(extent={{320,-10},{340,10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Minimum outdoor air damper command on position",
      "S231:graphics": "Placement(transformation(extent={{320,-80},{340,-60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minOutDam1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Minimum outdoor air damper position",
      "S231:graphics": "Placement(transformation(extent={{120,540},{140,560}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minOutDam2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Minimum outdoor air damper command on position",
      "S231:graphics": "Placement(transformation(extent={{120,510},{140,530}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minOutDam3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam1.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Minimum ventilation when in stage 1 mode",
      "S231:graphics": "Placement(transformation(extent={{60,730},{80,750}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minVen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "The output is normally false",
      "S231:graphics": "Placement(transformation(extent={{-360,120},{-340,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "norFal"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.falEdg.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Not in stage 3",
      "S231:graphics": "Placement(transformation(extent={{160,-170},{180,-150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "norSta1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Not in stage 3",
      "S231:graphics": "Placement(transformation(extent={{160,-450},{180,-430}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "norSta2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Not in stage 3",
      "S231:graphics": "Placement(transformation(extent={{160,-310},{180,-290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "norSta3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norSta3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{120,210},{140,230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "not1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{120,452},{140,472}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "not2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.not2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.disMinVenWar.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-470},{340,-450}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Start stage 1 freeze protection mode",
      "S231:graphics": "Placement(transformation(extent={{-160,802},{-140,822}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and not undefined",
      "S231:description": "Dummy block for enabling and disabling conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-330},{340,-310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Dummy block for enabling and disabling conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-110},{340,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Dummy block for enabling and disabling conditional connection",
      "S231:graphics": "Placement(transformation(extent={{320,-190},{340,-170}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if it should be in stage 3 mode",
      "S231:graphics": "Placement(transformation(extent={{-280,232},{-260,252}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if it should be in stage 3 mode",
      "S231:graphics": "Placement(transformation(extent={{-220,190},{-200,210}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Outdoor air damper",
      "S231:graphics": "Placement(transformation(extent={{320,70},{340,90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "outDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Outdoor air damper position",
      "S231:graphics": "Placement(transformation(extent={{120,590},{140,610}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "outDam2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.outDam.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined and undefined and undefined",
      "S231:description": "Relief fan speed",
      "S231:graphics": "Placement(transformation(extent={{120,-510},{140,-490}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "relFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Return air damper position",
      "S231:graphics": "Placement(transformation(extent={{320,150},{340,170}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "retDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Return air damper position",
      "S231:graphics": "Placement(transformation(extent={{120,408},{140,428}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "retDam2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined and undefined",
      "S231:description": "Return fan speed",
      "S231:graphics": "Placement(transformation(extent={{120,-370},{140,-350}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "retFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Unit shut down warning",
      "S231:graphics": "Placement(transformation(extent={{380,210},{400,230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "shuDowWar"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.shuDowWar.message",
      "S231:isFinal": true,
      "S231:value": "Warning: the unit is shut down by freeze protection!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Supply fan speed",
      "S231:graphics": "Placement(transformation(extent={{120,-230},{140,-210}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "supFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Supply air temperature setpoint",
      "S231:graphics": "Placement(transformation(extent={{-380,680},{-360,700}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "supTemSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supTemSet.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_s"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirMix",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Measured mixed air temperature",
      "S231:graphics": "Placement(transformation(extent={{-480,-716},{-440,-676}})),iconTransformation(extent={{-140,-210},{-100,-170}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u2"
      },
      "S231:label": "TAirMix",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.TAirSup",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Measured supply air temperature",
      "S231:graphics": "Placement(transformation(extent={{-480,310},{-440,350}})),iconTransformation(extent={{-140,30},{-100,70}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoiCon1.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lesThr2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.max1.u1"
        }
      ],
      "S231:label": "TAirSup",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Td",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "Td",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.THys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Hysteresis for checking temperature difference",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "THys",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.Ti",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "Ti",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-300,810},{-280,830}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-320,600},{-300,620}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaOne.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim1.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-340,460},{-320,480}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.holSta2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim2.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-320,240},{-300,260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim3.t",
      "S231:isFinal": true,
      "S231:value": 900
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if the supply air temperature has been lower than threshold value for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-320,200},{-300,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or7.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim4.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Check if it has been in stage 2 for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-260,420},{-240,440}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "tim5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.endStaTwo.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.tim5.t",
      "S231:isFinal": true,
      "S231:value": 3600
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1FreSta",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined and undefined",
      "S231:description": "Freeze protection stat signal. The stat is normally close (the input is normally true), when enabling freeze protection, the input becomes false",
      "S231:graphics": "Placement(transformation(extent={{-480,110},{-440,150}})),iconTransformation(extent={{-140,0},{-100,40}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.norFal.u"
      },
      "S231:label": "u1FreSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1MinOutDam",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper command on position",
      "S231:graphics": "Placement(transformation(extent={{-480,500},{-440,540}})),iconTransformation(extent={{-140,70},{-100,110}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or5.u2"
        }
      ],
      "S231:label": "u1MinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RelFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{-480,-480},{-440,-440}})),iconTransformation(extent={{-140,-140},{-100,-100}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or1.u2"
        }
      ],
      "S231:label": "u1RelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1RetFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{-480,-340},{-440,-300}})),iconTransformation(extent={{-140,-100},{-100,-60}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or4.u2"
        }
      ],
      "S231:label": "u1RetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SofSwiRes",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined and undefined",
      "S231:description": "Freeze protection reset signal from software switch",
      "S231:graphics": "Placement(transformation(extent={{-480,0},{-440,40}})),iconTransformation(extent={{-140,-20},{-100,20}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.lat1.clr"
      },
      "S231:label": "u1SofSwiRes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{-480,-200},{-440,-160}})),iconTransformation(extent={{-140,-50},{-100,-10}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.and2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.or6.u2"
        }
      ],
      "S231:label": "u1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uCooCoi",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Cooling coil commanded position",
      "S231:graphics": "Placement(transformation(extent={{-480,-608},{-440,-568}})),iconTransformation(extent={{-140,-190},{-100,-150}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.cooCoiVal.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai14.u"
        }
      ],
      "S231:label": "uCooCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uHeaCoi",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Heating coil commanded position",
      "S231:graphics": "Placement(transformation(extent={{-480,620},{-440,660}})),iconTransformation(extent={{-140,120},{-100,160}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai15.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.heaCoi1.u3"
        }
      ],
      "S231:label": "uHeaCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uMinOutDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{-480,540},{-440,580}})),iconTransformation(extent={{-140,90},{-100,130}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai10.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai6.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minOutDam2.u3"
        }
      ],
      "S231:label": "uMinOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{-480,700},{-440,740}})),iconTransformation(extent={{-140,150},{-100,190}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai9.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u3"
        }
      ],
      "S231:label": "uOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uOutDamPosMin",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Minimum economizer damper position limit as returned by the damper position limits sequence",
      "S231:graphics": "Placement(transformation(extent={{-480,740},{-440,780}})),iconTransformation(extent={{-140,170},{-100,210}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.minVen.u1"
      },
      "S231:label": "uOutDamPosMin",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRelFan",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{-480,-528},{-440,-488}})),iconTransformation(extent={{-140,-160},{-100,-120}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai13.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.relFan.u3"
        }
      ],
      "S231:label": "uRelFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetDam",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer return air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{-480,370},{-440,410}})),iconTransformation(extent={{-140,50},{-100,90}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai8.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retDam2.u3"
        }
      ],
      "S231:label": "uRetDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uRetFan",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{-480,-388},{-440,-348}})),iconTransformation(extent={{-140,-120},{-100,-80}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai12.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.retFan.u3"
        }
      ],
      "S231:label": "uRetFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.uSupFan",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{-480,-248},{-440,-208}})),iconTransformation(extent={{-140,-70},{-100,-30}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai11.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.gai7.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.supFan.u3"
        }
      ],
      "S231:label": "uSupFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1EneCHWPum",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Commanded on to energize chilled water pump",
      "S231:graphics": "Placement(transformation(extent={{440,240},{480,280}})),iconTransformation(extent={{100,170},{140,210}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1EneCHWPum"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1MinOutDam",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper command on position",
      "S231:graphics": "Placement(transformation(extent={{440,-90},{480,-50}})),iconTransformation(extent={{100,70},{140,110}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1MinOutDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelDam",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "True: 2-position relief damper is commanded open",
      "S231:graphics": "Placement(transformation(extent={{440,-480},{480,-440}})),iconTransformation(extent={{100,-100},{140,-60}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RelDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RelFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{440,-440},{480,-400}})),iconTransformation(extent={{100,-60},{140,-20}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1RetFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{440,-300},{480,-260}})),iconTransformation(extent={{100,-10},{140,30}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "y1RetFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.y1SupFan",
      "@type": "S231:BooleanOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan commanded on",
      "S231:graphics": "Placement(transformation(extent={{440,-160},{480,-120}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:label": "y1SupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_frePro",
      "S231:description": "Alarm level",
      "S231:graphics": "Placement(transformation(extent={{440,-860},{480,-820}})),iconTransformation(extent={{100,-210},{140,-170}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yCooCoi",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Cooling coil commanded position",
      "S231:graphics": "Placement(transformation(extent={{440,-600},{480,-560}})),iconTransformation(extent={{100,-120},{140,-80}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yCooCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yFreProSta",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Freeze protection stage index",
      "S231:graphics": "Placement(transformation(extent={{440,300},{480,340}})),iconTransformation(extent={{100,-170},{140,-130}})))",
      "S231:label": "yFreProSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHeaCoi",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Heating coil commanded position",
      "S231:graphics": "Placement(transformation(extent={{440,-720},{480,-680}})),iconTransformation(extent={{100,-140},{140,-100}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHeaCoi",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yHotWatPlaReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Request to heating hot-water plant",
      "S231:graphics": "Placement(transformation(extent={{440,-800},{480,-760}})),iconTransformation(extent={{100,-190},{140,-150}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yHotWatPlaReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMax",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Upper limit of output",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMax",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMin",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Lower limit of output",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "yMin",
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yMinOutDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{440,-20},{480,20}})),iconTransformation(extent={{100,90},{140,130}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yMinOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yOutDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Outdoor air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{440,60},{480,100}})),iconTransformation(extent={{100,120},{140,160}})))",
      "S231:label": "yOutDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRelFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Relief fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{440,-520},{480,-480}})),iconTransformation(extent={{100,-80},{140,-40}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yRelFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Return air damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{440,140},{480,180}})),iconTransformation(extent={{100,140},{140,180}})))",
      "S231:label": "yRetDam",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.yRetFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{440,-380},{480,-340}})),iconTransformation(extent={{100,-30},{140,10}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yRetFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.FreezeProtection.ySupFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Supply fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{440,-240},{480,-200}})),iconTransformation(extent={{100,20},{140,60}})))",
      "S231:label": "ySupFan",
      "S231:max": 1,
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    }
  ]
}