{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-520,-380},{500,380}},preserveAspectRatio=false),graphics={Rectangle(extent={{-318,-182},{338,-358}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Rectangle(extent={{-318,38},{338,-138}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Rectangle(extent={{-298,198},{138,102}},lineColor={0,0,0},fillColor={215,215,215},pattern=LinePattern.None,fillPattern=FillPattern.Solid),Text(textString=\"Stage-up: turning on a new relief fan\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{136,-112},{312,-138}}),Text(textString=\"Stage-down: turning off a lag relief fan\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{132,-332},{330,-360}}),Text(textString=\"Stage 0: open all the damper, but not turn on any relief fan\",textColor={0,0,255},horizontalAlignment=TextAlignment.Left,extent={{-124,128},{126,110}})}",
      "S231:documentation": "info=<html>\n<p>\nSequence for controlling group of relief fans and their dampers for AHUs using actuated\nrelief dampers with relief fan(s). It is developed based on Section 5.16.9 of ASHRAE\nGuideline 36, May 2020.\n</p>\n<ol>\n<li>\nAll operating relief fans that serve a common or shared air volume shall be grouped\nand controlled as if they were one system, running at the same speed and using the same\ncontrol loop, even if they are associated with different AHUs.\n</li>\n<li>\nA relief fan shall be enabled when its associated supply fan is proven ON\n(<code>u1SupFan=true</code>), and shall be disabled otherwise.\n</li>\n<li>\nBuilding static pressure (<code>dpBui</code>) shall be time averaged with a sliding\n5-minute window and 15 second sampling rate (to dampen fluctuations). The average\nvalue shall be that displayed and used for control.\n</li>\n<li>\nA P-only control loop maintains the building pressure at a set point (<code>dpBuiSet</code>)\nof 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%. The loop is disabled\nand output set to zero when all fans in the relief system group are disabled.\n</li>\n<li>\nFan speed signal to all operating fans in the relief system group shall be the same\nand shall be equal to the PID signal but no less than the minimum speed. Except for\nStage 0, discharge dampers of all relief fans shall be open only when fan is commanded\nON.\n<ol type=\\a\\>\n<li>\nStage 0 (barometric relief). When relief system is enabled, and the control loop\noutput is above 5%, open the motorized dampers to all relief fans serving the relief\nsystem group that are enabled; close the dampers when the loop output drops to 0% for\n5 minutes.\n</li>\n<li>\nStage Up. When control loop output is above minimum speed (<code>relFanSpe_min</code>)\nplus 15%, start stage-up timer. Each time the timer reaches 7 minutes, start the next\nrelief fan (and open the associated damper) in the relief system group, per staging order,\nand reset the timer to 0. The timer is reset to 0 and frozen if control loop is below minimum\nspeed plus 15%. Note, when staging from Stage 0 (no relief fans) to Stage 1 (one relief\nfan), the discharge dampers of all nonoperating relief fans must be closed.\n</li>\n<li>\nStage Down. When PID loop is below minimum speed (<code>relFanSpe_min</code>), start stage-down\ntimer. Each time the timer reaches 5 minutes, shut off lag fan per staging order and\nreset the timer to 0. The timer is reset to 0 and frozen if PID loop rises above minimum\nspeed or all fans are OFF. If all fans are OFF, go to Stage 0 (all dampers open and all\nfans OFF).\n</li>\n</ol>\n</li>\n<li>\nFor fans in a Level 2 alarm and status is OFF, discharge damper shall be closed when\nis above Stage 0.\n</li>\n</ol>\n</html>,revisions=<html>\n<ul>\n<li>\nMarch 4, 2024, by Michael Wetter:<br/>\nCorrected wrong use of <code>displayUnit</code>.\n</li>\n<li>\nJuly 15, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.u1RelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.u1SupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.uRelFanAla"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDpBui"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yRelFan"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.hys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.nRelFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.nSupFan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.relFanMat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.relFanSpe_min"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.staVec"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-100},{100,100}},preserveAspectRatio=false),graphics={Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"u1SupFan\",textColor={255,0,255},extent={{-96,92},{-54,72}}),Text(textString=\"u1RelFan\",textColor={255,0,255},extent={{-96,-70},{-54,-90}}),Text(textString=\"dpBui\",textColor={0,0,127},extent={{-98,42},{-56,22}}),Text(textString=\"yDpBui\",textColor={0,0,127},extent={{60,70},{100,54}}),Text(textString=\"yRelFan\",textColor={0,0,127},extent={{40,12},{98,-8}}),Text(textString=\"yDam\",textColor={0,0,127},extent={{60,-50},{100,-66}}),Text(textString=\"uRelFanAla\",textColor={255,127,0},extent={{-98,-20},{-46,-38}})}",
      "S231:label": "ReliefFanGroup"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:accessSpecifier": "public",
      "S231:description": "Find absolute value",
      "S231:graphics": "Placement(transformation(extent={{0,10},{20,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "abs1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:accessSpecifier": "public",
      "S231:description": "Find absolute value",
      "S231:graphics": "Placement(transformation(extent={{0,-220},{20,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "abs2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Add value to the input",
      "S231:graphics": "Placement(transformation(extent={{-260,10},{-240,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.p"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "addPar[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.p",
      "S231:isFinal": true,
      "S231:value": "fill(nRelFan +1,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Add value to the input",
      "S231:graphics": "Placement(transformation(extent={{-260,-220},{-240,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.p"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "addPar1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.p",
      "S231:isFinal": true,
      "S231:value": "fill(nRelFan +1,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "public",
      "S231:description": "Start timer, and reset to zero if the threshold time has passed",
      "S231:graphics": "Placement(transformation(extent={{-260,-110},{-240,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.y"
        }
      ],
      "S231:label": "and1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output is greater than threshold and the relief system has been enabled",
      "S231:graphics": "Placement(transformation(extent={{-260,140},{-240,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.y"
        }
      ],
      "S231:label": "and2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "public",
      "S231:description": "Start timer, and reset to zero if the threshold time has passed",
      "S231:graphics": "Placement(transformation(extent={{-260,-330},{-240,-310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.y"
        }
      ],
      "S231:label": "and3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the relief fan is in level 2 alarm and it is proven off",
      "S231:graphics": "Placement(transformation(extent={{-320,60},{-300,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "and4[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Boolean replicator",
      "S231:graphics": "Placement(transformation(extent={{-160,140},{-140,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.y"
        }
      ],
      "S231:label": "booRep"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate boolean input",
      "S231:graphics": "Placement(transformation(extent={{280,-80},{300,-60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.y"
        }
      ],
      "S231:label": "booRep1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate boolean input",
      "S231:graphics": "Placement(transformation(extent={{280,-290},{300,-270}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.y"
        }
      ],
      "S231:label": "booRep2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate boolean input",
      "S231:graphics": "Placement(transformation(extent={{-280,-70},{-260,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.y"
        }
      ],
      "S231:label": "booRep4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate boolean input",
      "S231:graphics": "Placement(transformation(extent={{340,130},{360,150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.y"
        }
      ],
      "S231:label": "booRep5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to integer",
      "S231:graphics": "Placement(transformation(extent={{120,-30},{140,-10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToInt[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to integer",
      "S231:graphics": "Placement(transformation(extent={{120,-70},{140,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToInt1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to integer",
      "S231:graphics": "Placement(transformation(extent={{120,-258},{140,-238}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToInt2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{-500,340},{-480,360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToRea[nSupFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nSupFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{-460,300},{-440,320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1.y"
        }
      ],
      "S231:label": "booToRea1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{-460,-16},{-440,4}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToRea2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{400,-80},{420,-60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToRea3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{460,130},{480,150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToRea4[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "public",
      "S231:description": "Convert boolean to real",
      "S231:graphics": "Placement(transformation(extent={{-260,60},{-240,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.realFalse"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.realTrue"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "booToRea5[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.realFalse",
      "S231:isFinal": true,
      "S231:value": "fill(1,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.realTrue",
      "S231:isFinal": true,
      "S231:value": "fill(0,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "public",
      "S231:description": "Zero fan speed when it is in stage 0",
      "S231:graphics": "Placement(transformation(extent={{180,200},{200,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con.y"
        }
      ],
      "S231:label": "con"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.con.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:accessSpecifier": "public",
      "S231:description": "Constant",
      "S231:graphics": "Placement(transformation(extent={{-460,30},{-440,50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "conInt[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt.k",
      "S231:isFinal": true,
      "S231:value": "fill(2,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conInt.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "public",
      "S231:description": "Constant one",
      "S231:graphics": "Placement(transformation(extent={{-420,270},{-400,290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne.y"
        }
      ],
      "S231:label": "conOne"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne.k",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conOne.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.u_s"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.PID",
      "S231:accessSpecifier": "public",
      "S231:description": "Building static pressure controller",
      "S231:graphics": "Placement(transformation(extent={{-380,270},{-360,290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.controllerType"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.reverseActing"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.u_m"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.u_s"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.y"
        }
      ],
      "S231:label": "conP"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.controllerType",
      "S231:isFinal": true,
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.P"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.k",
      "S231:isFinal": true,
      "S231:value": "k"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.reverseActing",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Divide",
      "S231:accessSpecifier": "public",
      "S231:description": "Normalized the control error",
      "S231:graphics": "Placement(transformation(extent={{-400,200},{-380,220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.y"
        }
      ],
      "S231:label": "div1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.conP.u_m"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output has been less than threshold for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-220,-330},{-200,-310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.u"
        }
      ],
      "S231:label": "dowTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.passed",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dowTim.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBui",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Building static pressure difference, relative to ambient (positive if pressurized)",
      "S231:graphics": "Placement(transformation(extent={{-560,230},{-520,270}})),iconTransformation(extent={{-140,10},{-100,50}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.u"
      },
      "S231:label": "dpBui",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSet",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Building static pressure difference relative to ambient (positive to pressurize the building)",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dpBuiSet",
      "S231:max": 30,
      "S231:value": 12,
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "public",
      "S231:description": "Building pressure setpoint",
      "S231:graphics": "Placement(transformation(extent={{-460,170},{-440,190}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi.y"
        }
      ],
      "S231:label": "dpBuiSetPoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi.k",
      "S231:isFinal": true,
      "S231:value": "dpBuiSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.dpBuiSetPoi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "public",
      "S231:description": "Enable damper",
      "S231:graphics": "Placement(transformation(extent={{-80,170},{-60,190}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "enaDam[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MatrixGain",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fans with the enabled one denoted by 1",
      "S231:graphics": "Placement(transformation(extent={{-460,340},{-440,360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.K"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.y"
        }
      ],
      "S231:label": "enaRel"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.K",
      "S231:isFinal": true,
      "S231:value": "relFanMat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.u",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea.y"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRel.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief group enabling status",
      "S231:graphics": "Placement(transformation(extent={{-500,300},{-480,320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.y"
        }
      ],
      "S231:label": "enaRelGro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.nin",
      "S231:isFinal": true,
      "S231:value": "nSupFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea1.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of enabling fan, along with its staging order",
      "S231:graphics": "Placement(transformation(extent={{-420,340},{-400,360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "gai[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.k",
      "S231:isFinal": true,
      "S231:value": "staVec"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.gai.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output is greater than threshold",
      "S231:graphics": "Placement(transformation(extent={{-320,160},{-300,180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.y"
        }
      ],
      "S231:label": "greThr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.h",
      "S231:isFinal": true,
      "S231:value": "hys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.t",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if a relief fan should be enabled",
      "S231:graphics": "Placement(transformation(extent={{-160,170},{-140,190}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "greThr1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaDam.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output is greater than minimum speed plus threshold",
      "S231:graphics": "Placement(transformation(extent={{-320,-110},{-300,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.y"
        }
      ],
      "S231:label": "greThr2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.h",
      "S231:isFinal": true,
      "S231:value": "hys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.t",
      "S231:isFinal": true,
      "S231:value": "relFanSpe_min +0.15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the relief fan is enabled",
      "S231:graphics": "Placement(transformation(extent={{-40,226},{-20,246}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "greThr3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.greThr3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.hys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Hysteresis for checking the controller output value",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "hys",
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if newly started fan has become proven on",
      "S231:graphics": "Placement(transformation(extent={{160,-30},{180,-10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "intEqu[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if newly turned off fan has become off",
      "S231:graphics": "Placement(transformation(extent={{160,-250},{180,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "intEqu1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the relief fan is in level 2 alarm",
      "S231:graphics": "Placement(transformation(extent={{-400,60},{-380,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "intEqu2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.k",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain, normalized using dpBuiSet",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "k",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "public",
      "S231:description": "Enable damper",
      "S231:graphics": "Placement(transformation(extent={{-220,140},{-200,160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.y"
        }
      ],
      "S231:label": "lat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "public",
      "S231:description": "Stage down lag fan",
      "S231:graphics": "Placement(transformation(extent={{240,-290},{260,-270}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.y"
        }
      ],
      "S231:label": "lat1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:accessSpecifier": "public",
      "S231:description": "Stage up next relief fan",
      "S231:graphics": "Placement(transformation(extent={{240,-80},{260,-60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.clr"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.y"
        }
      ],
      "S231:label": "lat2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output is near zero",
      "S231:graphics": "Placement(transformation(extent={{-320,100},{-300,120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.y"
        }
      ],
      "S231:label": "lesThr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.h",
      "S231:isFinal": true,
      "S231:value": "hys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.t",
      "S231:isFinal": true,
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the input is less than threshold",
      "S231:graphics": "Placement(transformation(extent={{-260,-20},{-240,0}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "lesThr1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify next operating fan",
      "S231:graphics": "Placement(transformation(extent={{40,10},{60,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "lesThr2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output is less than minimum speed",
      "S231:graphics": "Placement(transformation(extent={{-320,-330},{-300,-310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.h"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.y"
        }
      ],
      "S231:label": "lesThr3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.h",
      "S231:isFinal": true,
      "S231:value": "hys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.t",
      "S231:isFinal": true,
      "S231:value": "relFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the input is less than threshold",
      "S231:graphics": "Placement(transformation(extent={{-260,-250},{-240,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "lesThr4[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify next fan to be off",
      "S231:graphics": "Placement(transformation(extent={{40,-220},{60,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "lesThr5[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.t",
      "S231:isFinal": true,
      "S231:value": "fill(0.5,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Limiter",
      "S231:accessSpecifier": "public",
      "S231:description": "Limit the controller output",
      "S231:graphics": "Placement(transformation(extent={{80,270},{100,290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.uMax"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.uMin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.y"
        }
      ],
      "S231:label": "lim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.uMax",
      "S231:isFinal": true,
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.uMin",
      "S231:isFinal": true,
      "S231:value": "relFanSpe_min"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lim.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fan status after staging up",
      "S231:graphics": "Placement(transformation(extent={{360,-80},{380,-60}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "logSwi[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fan status after staging down",
      "S231:graphics": "Placement(transformation(extent={{320,-290},{340,-270}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "logSwi1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fan status after staging up",
      "S231:graphics": "Placement(transformation(extent={{400,130},{420,150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "logSwi2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea4.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fan status after staging down",
      "S231:graphics": "Placement(transformation(extent={{360,-170},{380,-150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "logSwi3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MovingAverage",
      "S231:accessSpecifier": "public",
      "S231:description": "Average building static pressure measurement",
      "S231:graphics": "Placement(transformation(extent={{-500,240},{-480,260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.delta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.y"
        }
      ],
      "S231:label": "movMea"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.delta",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.movMea.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.div1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDpBui"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:description": "Product of inputs",
      "S231:graphics": "Placement(transformation(extent={{460,70},{480,90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "mul[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mul.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDam"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if newly started fan has become proven on",
      "S231:graphics": "Placement(transformation(extent={{200,-30},{220,-10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.y"
        }
      ],
      "S231:label": "mulAnd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.nin",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if all the fans are proven off",
      "S231:graphics": "Placement(transformation(extent={{-320,-70},{-300,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.y"
        }
      ],
      "S231:label": "mulAnd1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.nin",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep4.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if newly turned off fan has become off",
      "S231:graphics": "Placement(transformation(extent={{200,-250},{220,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.y"
        }
      ],
      "S231:label": "mulAnd2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.nin",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat1.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiMin",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify current order of staging",
      "S231:graphics": "Placement(transformation(extent={{-120,-70},{-100,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.y"
        }
      ],
      "S231:label": "mulMin"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.nin",
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.MultiMin",
      "S231:accessSpecifier": "public",
      "S231:description": "Minimum staging order of the running relief fans",
      "S231:graphics": "Placement(transformation(extent={{-140,-250},{-120,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.y"
        }
      ],
      "S231:label": "mulMin1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.nin",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if there is any relief fan enabled, but may not be running",
      "S231:graphics": "Placement(transformation(extent={{80,226},{100,246}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.y"
        }
      ],
      "S231:label": "mulOr"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.nin",
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if there is any fan is proven on",
      "S231:graphics": "Placement(transformation(extent={{300,130},{320,150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.nin"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.y"
        }
      ],
      "S231:label": "mulOr1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.nin",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulOr1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booRep5.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "public",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{-120,-140},{-100,-120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1.y"
        }
      ],
      "S231:label": "not1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "public",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{-40,-338},{-20,-318}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2.y"
        }
      ],
      "S231:label": "not2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "public",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{-460,-70},{-440,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "not3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulAnd1.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "public",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{0,-258},{20,-238}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "not5[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "public",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{80,-258},{100,-238}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "not6[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.nRelFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Total number of relief fans that are serving the same common space",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "nRelFan",
      "S231:value": 4
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.nSupFan",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Total number of AHU supply fans that are serving the same common space",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "nSupFan",
      "S231:value": 2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "public",
      "S231:description": "Targeted vector of operating relief fan after one new fan being turned on",
      "S231:graphics": "Placement(transformation(extent={{80,10},{100,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "or2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Pre",
      "S231:accessSpecifier": "public",
      "S231:description": "Break algebraic loop",
      "S231:graphics": "Placement(transformation(extent={{-80,-140},{-60,-120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.pre_u_start"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.y"
        }
      ],
      "S231:label": "pre"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.pre_u_start",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Pre",
      "S231:accessSpecifier": "public",
      "S231:description": "Break algebraic loop",
      "S231:graphics": "Placement(transformation(extent={{0,-338},{20,-318}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.pre_u_start"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.y"
        }
      ],
      "S231:label": "pre1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.pre_u_start",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pre1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.and3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:description": "Set controller output to zero when the relief system is disabled",
      "S231:graphics": "Placement(transformation(extent={{140,294},{160,314}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.y"
        }
      ],
      "S231:label": "pro"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:description": "List of standby fans, along with their staging order",
      "S231:graphics": "Placement(transformation(extent={{-320,10},{-300,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "pro1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:description": "List of operating fans, along with their staging order",
      "S231:graphics": "Placement(transformation(extent={{-320,-220},{-300,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "pro2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.addPar1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lesThr4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u3"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan speed",
      "S231:graphics": "Placement(transformation(extent={{460,220},{480,240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "pro3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yRelFan"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate real number",
      "S231:graphics": "Placement(transformation(extent={{-80,-70},{-60,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.y"
        }
      ],
      "S231:label": "reaRep"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate real number",
      "S231:graphics": "Placement(transformation(extent={{-80,-250},{-60,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.y"
        }
      ],
      "S231:label": "reaRep1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:accessSpecifier": "public",
      "S231:description": "Replicate real input",
      "S231:graphics": "Placement(transformation(extent={{400,226},{420,246}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.nout"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.y"
        }
      ],
      "S231:label": "reaRep2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.nout",
      "S231:isFinal": true,
      "S231:value": "nRelFan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.relFanMat",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan matrix with relief fan as row index and AHU supply fan as column index. It flags which relief fan is associated with which supply fan",
      "S231:isArray": true,
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "relFanMat[nRelFan,nSupFan]",
      "S231:numberDimensions": 2,
      "S231:sizeOfDimensions": "(nRelFan,nSupFan)",
      "S231:value": "{{1,0},{1,0},{0,1},{0,1}}"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.relFanSpe_min",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan minimum speed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "relFanSpe_min",
      "S231:max": 1,
      "S231:min": 0,
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.staVec",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of the order for staging up relief fan, i.e. the 1st element means the 1st relief fan and its value showing its sequence when staging up",
      "S231:isArray": true,
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:label": "staVec[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)",
      "S231:value": "{2,3,1,4}"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify next operating fan",
      "S231:graphics": "Placement(transformation(extent={{-40,10},{-20,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "sub1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify relief fans that have been enabled but not yet operating",
      "S231:graphics": "Placement(transformation(extent={{-400,-10},{-380,10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "sub2[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.pro1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:accessSpecifier": "public",
      "S231:description": "Identify next operating fan",
      "S231:graphics": "Placement(transformation(extent={{-40,-220},{-20,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "sub3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.sub3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.abs2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Switch input values",
      "S231:graphics": "Placement(transformation(extent={{-220,-20},{-200,0}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "swi[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Switch input values",
      "S231:graphics": "Placement(transformation(extent={{-220,-250},{-200,-230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "swi1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Switch input values",
      "S231:graphics": "Placement(transformation(extent={{360,226},{380,246}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.y"
        }
      ],
      "S231:label": "swi2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.reaRep2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "public",
      "S231:description": "Switch input values",
      "S231:graphics": "Placement(transformation(extent={{-160,-70},{-140,-50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "swi3[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.swi3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.mulMin.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output has been near zero for threshold time",
      "S231:graphics": "Placement(transformation(extent={{-260,100},{-240,120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.u"
        }
      ],
      "S231:label": "tim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.passed",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat.clr"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.tim.t",
      "S231:isFinal": true,
      "S231:value": 300
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay true input",
      "S231:graphics": "Placement(transformation(extent={{80,-30},{100,-10}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.delayTime"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "truDel[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.delayTime",
      "S231:isFinal": true,
      "S231:value": "fill(2,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay true input",
      "S231:graphics": "Placement(transformation(extent={{40,-258},{60,-238}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.delayTime"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "truDel1[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.delayTime",
      "S231:isFinal": true,
      "S231:value": "fill(2,nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.truDel1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not6.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.u1RelFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan proven on status",
      "S231:graphics": "Placement(transformation(extent={{-560,-190},{-520,-150}})),iconTransformation(extent={{-140,-100},{-100,-60}})))",
      "S231:isArray": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToInt1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.or2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.u2"
        }
      ],
      "S231:label": "u1RelFan[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.u1SupFan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU supply fan proven on status",
      "S231:graphics": "Placement(transformation(extent={{-560,330},{-520,370}})),iconTransformation(extent={{-140,60},{-100,100}})))",
      "S231:isArray": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.booToRea.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.enaRelGro.u"
        }
      ],
      "S231:label": "u1SupFan[nSupFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nSupFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the controller output has been greater than threshold for sufficient long time",
      "S231:graphics": "Placement(transformation(extent={{-220,-110},{-200,-90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.passed"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.t"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.u"
        }
      ],
      "S231:label": "upTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.passed",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.lat2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not1.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.upTim.t",
      "S231:isFinal": true,
      "S231:value": 420
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.uRelFanAla",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan current alarm index",
      "S231:graphics": "Placement(transformation(extent={{-560,50},{-520,90}})),iconTransformation(extent={{-140,-50},{-100,-10}})))",
      "S231:isArray": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.intEqu2.u1"
      },
      "S231:label": "uRelFanAla[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Xor",
      "S231:accessSpecifier": "public",
      "S231:description": "Vector of relief fan after one fan being turned off",
      "S231:graphics": "Placement(transformation(extent={{80,-220},{100,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.y"
        }
      ],
      "S231:isArray": true,
      "S231:label": "xor[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.xor.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.logSwi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.not5.u"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Damper commanded position",
      "S231:graphics": "Placement(transformation(extent={{500,60},{540,100}})),iconTransformation(extent={{100,-80},{140,-40}})))",
      "S231:isArray": true,
      "S231:label": "yDam[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yDpBui",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Building static pressure difference, relative to ambient (positive if pressurized)",
      "S231:graphics": "Placement(transformation(extent={{500,320},{540,360}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:PA"
      },
      "S231:label": "yDpBui",
      "qudt:hasQuantityKind": {
        "@id": "q:Pressure"
      },
      "qudt:hasUnit": {
        "@id": "unit:PA"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.ReliefFanGroup.yRelFan",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Relief fan commanded speed",
      "S231:graphics": "Placement(transformation(extent={{500,210},{540,250}})),iconTransformation(extent={{100,-20},{140,20}})))",
      "S231:isArray": true,
      "S231:label": "yRelFan[nRelFan]",
      "S231:numberDimensions": 1,
      "S231:sizeOfDimensions": "(nRelFan)"
    }
  ]
}