{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-540,-1260},{540,1260}},preserveAspectRatio=false)",
      "S231:documentation": "info=<html>\n<p>\nThis block outputs the air economizer high limits according to the energy standard,\ndevice type and climate zone. The implementation is according to the Section 5.1.17 of ASHRAE\nGuideline 36, May 2020.\n</p>\n<p>When ASHRAE 90.1-2016 is used.</p>\n<table summary=\\summary\\ border=\\1\\>\n<tr><th>Device type</th> <th>Allowed only in these ASHRAE Climate Zones</th><th>Required High Limit (Economizer OFF when)</th></tr>\n<tr>\n<td rowspan=\\3\\>Fixed dry bulb</td><td>1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8</td>\n<td>outdoor air temperature is higher than 24 &deg;C (<code>TCut=24&deg;C</code>)</td>\n</tr>\n<tr>\n<td>5a, 6a</td><td>outdoor air temperature is higher than 21 &deg;C (<code>TCut=21&deg;C</code>)</td>\n</tr>\n<tr>\n<td>1a, 2a, 3a, 4a</td><td>outdoor air temperature is higher than 18 &deg;C (<code>TCut=18&deg;C</code>)</td>\n</tr>\n<tr>\n<td>Differential dry bulb</td><td>1b, 2b, 3b, 3c, 4b, 4c, 5a, 5b, 5c, 6a, 6b, 7, 8</td>\n<td>outdoor air temperature is higher than the return air temperature (<code>TCut=TRet</code>)</td>\n</tr>\n<tr>\n<td>Fixed enthalpy with fixed dry bulb</td><td>All</td>\n<td>outdoor air temperature is higher than 24 &deg;C or the enthalpy is higher than 66 kJ/kg (<code>TCut=24&deg;C</code> or <code>hCut=66kJ/kg</code>)</td>\n</tr>\n<tr>\n<td>Differential enthalpy with fixed dry bulb</td><td>All</td>\n<td>outdoor air temperature is higher than 24 &deg;C or the outdoor air enthalpy is higher than the return air enthalpy (<code>TCut=24&deg;C</code> or <code>hCut=hRet</code>)</td>\n</tr>\n<tr>\n<td rowspan=\\2\\>Fixed dry bulb with differential dry bulb</td>\n<td>1b, 2b, 3b, 3c, 4b, 4c, 5b, 5c, 6b, 7, 8</td>\n<td>outdoor air temperature is higher than 24 &deg;C or the return air temperature (<code>TCut=min(24&deg;C, TRet)</code>)</td>\n</tr>\n<tr>\n<td>5a, 6a</td>\n<td>outdoor air temperature is higher than 21 &deg;C or the return air temperature (<code>TCut=min(21&deg;C, TRet)</code>)</td>\n</tr>\n</table>\n<p>When California Title 24-2016 is used.</p>\n<table summary=\\summary\\ border=\\1\\>\n<tr><th>Device type</th> <th>California Climate Zones</th><th>Required High Limit (Economizer OFF when)</th></tr>\n<tr>\n<td rowspan=\\4\\>Fixed dry bulb</td><td>1, 3, 5, 11 to 16</td><td>outdoor air temperature is higher than 24 &deg;C (<code>TCut=24&deg;C</code>)</td>\n</tr>\n<tr>\n<td>2, 4, 10</td><td>outdoor air temperature is higher than 23 &deg;C (<code>TCut=23&deg;C</code>)</td>\n</tr>\n<tr>\n<td>6, 8, 9</td><td>outdoor air temperature is higher than 22 &deg;C (<code>TCut=22&deg;C</code>)</td>\n</tr>\n<tr>\n<td>7</td><td>outdoor air temperature is higher than 21 &deg;C (<code>TCut=21&deg;C</code>)</td>\n</tr>\n<tr>\n<td rowspan=\\4\\>Differential dry bulb</td><td>1, 3, 5, 11 to 16</td><td>outdoor air temperature is higher than the return air temperature (<code>TCut=TRet</code>)</td>\n</tr>\n<tr>\n<td>2, 4, 10</td><td>outdoor air temperature is higher than the return air temperature minus 1 &deg;C (<code>TCut=TRet-1&deg;C</code>)</td>\n</tr>\n<tr>\n<td>6, 8, 9</td><td>outdoor air temperature is higher than the return air temperature minus 2 &deg;C (<code>TCut=TRet-2&deg;C</code>)</td>\n</tr>\n<tr>\n<td>7</td><td>outdoor air temperature is higher than the return air temperature minus 3 &deg;C (<code>TCut=TRet-3&deg;C</code>)</td>\n</tr>\n<tr>\n<td>Fixed enthalpy with fixed dry bulb</td><td>All</td>\n<td>outdoor air temperature is higher than 24 &deg;C or the enthalpy is higher than 66 kJ/kg (<code>TCut=24&deg;C</code> or <code>hCut=66kJ/kg</code>)</td>\n</tr>\n<tr>\n<td rowspan=\\4\\>Fixed dry bulb with differential dry bulb</td><td>1, 3, 5, 11 to 16</td>\n<td>outdoor air temperature is higher than 24 &deg;C or the return air temperature (<code>TCut=24&deg;C</code> or <code>TCut=TRet</code>)</td>\n</tr>\n<tr>\n<td>2, 4, 10</td>\n<td>outdoor air temperature is higher than 23 &deg;C or the return air temperature minus 1 &deg;C (<code>TCut=min(23&deg;C, TRet-1&deg;C)</code>)</td>\n</tr>\n<tr>\n<td>6, 8, 9</td>\n<td>outdoor air temperature is higher than 22 &deg;C or the return air temperature minus 2 &deg;C (<code>TCut=min(22&deg;C, TRet-2&deg;C)</code>)</td>\n</tr>\n<tr>\n<td>7</td>\n<td>outdoor air temperature is higher than 21 &deg;C or the return air temperature minus 3 &deg;C (<code>TCut=min(21&deg;C, TRet-3&deg;C)</code>)</td>\n</tr>\n</table>\n<br/>\n<p>\nNote that the device type <i>Fixed dry bulb with differential dry bulb</i> is not listed in either ASHRAE 90.1 or Title 24 standard.\nBut it is possible to use in practice. See Section 3.1.6.2 in Guideline 36.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nMarch 22, 2022, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ashCliZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ecoHigLimCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.eneStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.tit24CliZon"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-100},{100,100}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-100},{100,100}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,140},{100,100}}),Text(textString=\"TRet\",textColor={0,0,127},extent={{-100,68},{-72,52}},visible=ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb),Text(textString=\"hRet\",textColor={0,0,127},extent={{-100,-52},{-72,-68}},visible=(eneStd == Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1 and ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb)),Text(textString=\"hCut\",textColor={0,0,127},extent={{70,-50},{98,-66}},visible=(ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb or ecoHigLimCon == Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedEnthalpyWithFixedDryBulb)),Text(textString=\"TCut\",textColor={0,0,127},extent={{70,70},{98,54}})}",
      "S231:label": "AirEconomizerHighLimits"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{280,-700},{300,-680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.p"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "addPar"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.p",
      "S231:isFinal": true,
      "S231:value": -1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{280,-780},{300,-760}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.p"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "addPar1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.p",
      "S231:isFinal": true,
      "S231:value": -2
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{280,-860},{300,-840}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.p"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "addPar2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.p",
      "S231:isFinal": true,
      "S231:value": -3
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,660},{240,680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-820},{220,-800}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Check if Title 24 energy standard is used and the device type is differential enthalpy with fixed dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-380,-680},{-360,-660}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,270},{240,290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,180},{240,200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and13"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,120},{240,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and14"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-990},{220,-970}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-1060},{220,-1040}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and16"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-1130},{220,-1110}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and17"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,800},{240,820}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,400},{240,420}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{220,360},{240,380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-340},{220,-320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-430},{220,-410}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-510},{220,-490}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-660},{220,-640}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical and",
      "S231:graphics": "Placement(transformation(extent={{200,-740},{220,-720}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "and9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 1A",
      "S231:graphics": "Placement(transformation(extent={{-460,1220},{-440,1240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash1A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1A.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 1B",
      "S231:graphics": "Placement(transformation(extent={{-380,1220},{-360,1240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash1B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash1B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 2A",
      "S231:graphics": "Placement(transformation(extent={{-300,1220},{-280,1240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash2A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2A.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 2B",
      "S231:graphics": "Placement(transformation(extent={{-220,1220},{-200,1240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash2B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash2B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 3A",
      "S231:graphics": "Placement(transformation(extent={{-140,1220},{-120,1240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash3A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3A.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 3B",
      "S231:graphics": "Placement(transformation(extent={{-460,1160},{-440,1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash3B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 3C",
      "S231:graphics": "Placement(transformation(extent={{-380,1160},{-360,1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash3C"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash3C.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 4A",
      "S231:graphics": "Placement(transformation(extent={{-300,1160},{-280,1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash4A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4A.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 4B",
      "S231:graphics": "Placement(transformation(extent={{-220,1160},{-200,1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash4B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 4C",
      "S231:graphics": "Placement(transformation(extent={{-140,1160},{-120,1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash4C"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash4C.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 5A",
      "S231:graphics": "Placement(transformation(extent={{-460,1100},{-440,1120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash5A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5A.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 5B",
      "S231:graphics": "Placement(transformation(extent={{-380,1100},{-360,1120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash5B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 5C",
      "S231:graphics": "Placement(transformation(extent={{-300,1100},{-280,1120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash5C"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash5C.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 6A",
      "S231:graphics": "Placement(transformation(extent={{-220,1100},{-200,1120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash6A"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6A.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 6B",
      "S231:graphics": "Placement(transformation(extent={{-140,1100},{-120,1120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash6B"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash6B.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 7",
      "S231:graphics": "Placement(transformation(extent={{-460,1040},{-440,1060}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash7.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "ASHRAE zone 8",
      "S231:graphics": "Placement(transformation(extent={{-380,1040},{-360,1060}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "ash8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ash8.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ashCliZon",
      "S231:accessSpecifier": "public",
      "S231:description": "ASHRAE climate zone",
      "S231:label": "ashCliZon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Not_Specified"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Warning when the wrong device being used",
      "S231:graphics": "Placement(transformation(extent={{480,360},{500,380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "assMes"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.message",
      "S231:isFinal": true,
      "S231:value": "Warning: Differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Warning when the wrong device being used",
      "S231:graphics": "Placement(transformation(extent={{-280,-680},{-260,-660}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "assMes1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.message",
      "S231:isFinal": true,
      "S231:value": "Warning: When Title 24 energy standard is used, the device type cannot be differential enthalpy with fixed dry bulb!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Warning when the wrong device being used",
      "S231:graphics": "Placement(transformation(extent={{340,120},{360,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.u"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "assMes2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.message",
      "S231:isFinal": true,
      "S231:value": "Warning: Fixed dry bulb with differential dry bulb high-limit-control device is not allowed in climate zone 1A, 2A, 3A and 4A!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Utilities.Assert",
      "S231:accessSpecifier": "protected",
      "S231:description": "Warning when the climate zone is not specified",
      "S231:graphics": "Placement(transformation(extent={{440,940},{460,960}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.message"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.u"
        }
      ],
      "S231:label": "assMes3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.message",
      "S231:isFinal": true,
      "S231:value": "Warning: Climate zone is not specified!"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea",
      "@type": "ex:Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Outdoor air enthalpy cutoff",
      "S231:graphics": "Placement(transformation(extent={{220,-20},{240,0}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.realTrue"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "booToRea"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.realTrue",
      "S231:isFinal": true,
      "S231:value": 66000
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{220,840},{240,860}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +24"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{220,700},{240,720}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +21"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Constant 0",
      "S231:graphics": "Placement(transformation(extent={{-40,60},{-20,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "not undefined",
      "S231:description": "Constant 0",
      "S231:graphics": "Placement(transformation(extent={{-220,600},{-200,620}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.k",
      "S231:isFinal": true,
      "S231:value": 0
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con11.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{20,250},{40,270}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +21"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{220,620},{240,640}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +18"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{20,150},{40,170}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +24"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con3.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u3"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Enthalpy cutoff value, J/kg",
      "S231:graphics": "Placement(transformation(extent={{220,70},{240,90}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.k",
      "S231:isFinal": true,
      "S231:value": 66000
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{200,-300},{220,-280}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +24"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con5.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{200,-390},{220,-370}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +23"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con6.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{200,-470},{220,-450}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +22"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con7.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{200,-550},{220,-530}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +21"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con8.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off temperature",
      "S231:graphics": "Placement(transformation(extent={{200,-1240},{220,-1220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "con9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.k",
      "S231:isFinal": true,
      "S231:value": "273.15 +24"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.con9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Differential dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-520,960},{-500,980}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.y"
        }
      ],
      "S231:label": "difDryBul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difDryBul.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Differential enthalpy with fixed dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-520,840},{-500,860}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.y"
        }
      ],
      "S231:label": "difEntFixDryBul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.difEntFixDryBul.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.ecoHigLimCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Economizer high limit control device",
      "S231:label": "ecoHigLimCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.eneStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Energy standard, ASHRAE 90.1 or Title 24",
      "S231:label": "eneStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Fixed dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-520,1000},{-500,1020}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.y"
        }
      ],
      "S231:label": "fixDryBul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBul.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Fixed dry bulb with differential dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-520,880},{-500,900}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.y"
        }
      ],
      "S231:label": "fixDryBulDifDryBul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixDryBulDifDryBul.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "Fixed enthalpy with fixed dry bulb",
      "S231:graphics": "Placement(transformation(extent={{-520,920},{-500,940}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.y"
        }
      ],
      "S231:label": "fixEntFixDryBul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.fixEntFixDryBul.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.booToRea.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Outdoor air enthalpy high limit cutoff",
      "S231:graphics": "Placement(transformation(extent={{540,20},{580,60}})),iconTransformation(extent={{100,-80},{140,-40}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "hCut",
      "qudt:hasQuantityKind": {
        "@id": "q:SpecificEnergy"
      },
      "qudt:hasUnit": {
        "@id": "unit:J-PER-KiloGM"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hRet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return air enthalpy. For differential enthalpy use return air enthalpy measurement",
      "S231:graphics": "Placement(transformation(extent={{-580,-10},{-540,30}})),iconTransformation(extent={{-140,-80},{-100,-40}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"
      },
      "S231:label": "hRet",
      "qudt:hasQuantityKind": {
        "@id": "q:SpecificEnergy"
      },
      "qudt:hasUnit": {
        "@id": "unit:J-PER-KiloGM"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{220,310},{240,330}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{220,220},{240,240}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{360,-960},{380,-940}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{360,-1030},{380,-1010}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{360,-1100},{380,-1080}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Min",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Smaller input",
      "S231:graphics": "Placement(transformation(extent={{360,-1170},{380,-1150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "min6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "No ASHRAE climate zone",
      "S231:graphics": "Placement(transformation(extent={{320,940},{340,960}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.y"
        }
      ],
      "S231:label": "noAshCli"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noAshCli.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.And",
      "S231:accessSpecifier": "protected",
      "S231:description": "Climate zone is not specified",
      "S231:graphics": "Placement(transformation(extent={{360,940},{380,960}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.y"
        }
      ],
      "S231:label": "noCli"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{440,360},{460,380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "not1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{-320,-680},{-300,-660}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "not2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes1.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{300,120},{320,140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "not3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes2.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:accessSpecifier": "protected",
      "S231:description": "Logical not",
      "S231:graphics": "Placement(transformation(extent={{400,940},{420,960}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.y"
        }
      ],
      "S231:label": "not4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.not4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.assMes3.u"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:description": "No Title 24 climate zone",
      "S231:graphics": "Placement(transformation(extent={{320,900},{340,920}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.y"
        }
      ],
      "S231:label": "noTit24Cli"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noTit24Cli.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.noCli.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 3c, 4b or 4c",
      "S231:graphics": "Placement(transformation(extent={{-20,810},{0,830}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1b, 2b",
      "S231:graphics": "Placement(transformation(extent={{-60,580},{-40,600}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 3c, 4b",
      "S231:graphics": "Placement(transformation(extent={{-60,530},{-40,550}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or11.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 5a, 5b",
      "S231:graphics": "Placement(transformation(extent={{-60,480},{-40,500}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 6a, 6b or 7",
      "S231:graphics": "Placement(transformation(extent={{-60,430},{-40,450}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or13"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or13.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{20,460},{40,480}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or14"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{80,400},{100,420}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1, 3",
      "S231:graphics": "Placement(transformation(extent={{-140,-280},{-120,-260}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or16"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 11, 12 or 13",
      "S231:graphics": "Placement(transformation(extent={{-100,-350},{-80,-330}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or17"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 14, 15 or 16",
      "S231:graphics": "Placement(transformation(extent={{-100,-400},{-80,-380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or18"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 2, 4 or 10",
      "S231:graphics": "Placement(transformation(extent={{-40,-430},{-20,-410}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or19"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and16.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and9.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 5b, 5c or 6b",
      "S231:graphics": "Placement(transformation(extent={{-20,760},{0,780}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1, 3, 5, or 11 to 16",
      "S231:graphics": "Placement(transformation(extent={{20,-340},{40,-320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or20"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and15.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and8.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 6, 8 or 9",
      "S231:graphics": "Placement(transformation(extent={{-40,-510},{-20,-490}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or21"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and10.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and17.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and7.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1b, 2b",
      "S231:graphics": "Placement(transformation(extent={{-60,900},{-40,920}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or22"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or22.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1b, 2b or 3b",
      "S231:graphics": "Placement(transformation(extent={{-20,860},{0,880}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or23"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or23.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 3c, 4b",
      "S231:graphics": "Placement(transformation(extent={{-60,830},{-40,850}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or24"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or24.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or1.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 5b, 5c",
      "S231:graphics": "Placement(transformation(extent={{-60,780},{-40,800}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or25"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or25.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or2.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{40,760},{60,780}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or26"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1b, 2b or 3b",
      "S231:graphics": "Placement(transformation(extent={{-20,560},{0,580}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or27"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or27.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 3c, 4b or 4c",
      "S231:graphics": "Placement(transformation(extent={{-20,510},{0,530}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or28"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or28.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 5a, 5b or 5c",
      "S231:graphics": "Placement(transformation(extent={{-20,460},{0,480}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or29"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or29.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{60,560},{80,580}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or15.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 6a, 6b or 7",
      "S231:graphics": "Placement(transformation(extent={{-20,410},{0,430}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or30"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or30.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or14.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{20,560},{40,580}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or31"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or31.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or3.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{-60,-300},{-40,-280}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or32"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or20.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1a, 2a or 3a",
      "S231:graphics": "Placement(transformation(extent={{-20,320},{0,340}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or33"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1, 3 or 5",
      "S231:graphics": "Placement(transformation(extent={{-100,-300},{-80,-280}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or34"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or32.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 11, 12",
      "S231:graphics": "Placement(transformation(extent={{-140,-330},{-120,-310}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or35"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 14, 15",
      "S231:graphics": "Placement(transformation(extent={{-140,-380},{-120,-360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or36"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 2, 4",
      "S231:graphics": "Placement(transformation(extent={{-140,-450},{-120,-430}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or38"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 6, 8",
      "S231:graphics": "Placement(transformation(extent={{-140,-540},{-120,-520}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or39"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{40,800},{60,820}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 5a or 6a",
      "S231:graphics": "Placement(transformation(extent={{80,660},{100,680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or5.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and13.u2"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 7 or 8",
      "S231:graphics": "Placement(transformation(extent={{-20,720},{0,740}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or26.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Logical or",
      "S231:graphics": "Placement(transformation(extent={{80,800},{100,820}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or7.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and12.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and2.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 2a or 3a",
      "S231:graphics": "Placement(transformation(extent={{-60,340},{-40,360}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or33.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone 1a, 2a, 3a or 4a",
      "S231:graphics": "Placement(transformation(extent={{20,360},{40,380}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "or9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or9.y",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and14.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and4.u1"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{460,800},{480,820}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{420,660},{440,680}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{440,-740},{460,-720}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{400,-820},{420,-800}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi10.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{360,-900},{380,-880}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi11.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{300,270},{320,290}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi13"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{260,180},{280,200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi14"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi14.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi13.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{480,-990},{500,-970}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi12.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{440,-1060},{460,-1040}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi16"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi15.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{440,-1130},{460,-1110}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi17"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi16.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{440,-1200},{460,-1180}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi18"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi18.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi17.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{380,580},{400,600}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi1.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{340,420},{360,440}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi2.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air enthalpy",
      "S231:graphics": "Placement(transformation(extent={{380,30},{400,50}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.hCut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{480,-340},{500,-320}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{440,-430},{460,-410}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi5.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{400,-510},{420,-490}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi7"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi6.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{360,-590},{380,-570}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi7.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Cut off outdoor air temperature",
      "S231:graphics": "Placement(transformation(extent={{480,-640},{500,-620}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u3"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "swi9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi8.u3"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TCut",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Outdoor air temperature high limit cutoff",
      "S231:graphics": "Placement(transformation(extent={{540,790},{580,830}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:label": "TCut",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.tit24CliZon",
      "S231:accessSpecifier": "public",
      "S231:description": "California Title 24 climate zone",
      "S231:label": "tit24CliZon",
      "S231:value": "Buildings.Controls.OBC.ASHRAE.G36.Types.Title24ClimateZone.Not_Specified"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Check if Title 24 energy standard is used",
      "S231:graphics": "Placement(transformation(extent={{-460,-720},{-440,-700}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titEngSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titEngSta.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.and11.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 1",
      "S231:graphics": "Placement(transformation(extent={{-460,-60},{-440,-40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon1"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon1.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 10",
      "S231:graphics": "Placement(transformation(extent={{-380,-180},{-360,-160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon10"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon10.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or19.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 11",
      "S231:graphics": "Placement(transformation(extent={{-300,-180},{-280,-160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon11"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon11.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 12",
      "S231:graphics": "Placement(transformation(extent={{-220,-180},{-200,-160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon12"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon12.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or35.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 13",
      "S231:graphics": "Placement(transformation(extent={{-460,-240},{-440,-220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon13"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon13.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or17.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 14",
      "S231:graphics": "Placement(transformation(extent={{-380,-240},{-360,-220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon14"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon14.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 15",
      "S231:graphics": "Placement(transformation(extent={{-300,-240},{-280,-220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon15"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon15.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or36.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 16",
      "S231:graphics": "Placement(transformation(extent={{-220,-240},{-200,-220}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon16"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon16.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or18.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 2",
      "S231:graphics": "Placement(transformation(extent={{-380,-60},{-360,-40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon2.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 3",
      "S231:graphics": "Placement(transformation(extent={{-300,-60},{-280,-40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon3"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon3.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or16.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 4",
      "S231:graphics": "Placement(transformation(extent={{-220,-60},{-200,-40}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon4"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon4.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or38.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 5",
      "S231:graphics": "Placement(transformation(extent={{-460,-120},{-440,-100}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon5"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon5.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or34.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 6",
      "S231:graphics": "Placement(transformation(extent={{-380,-120},{-360,-100}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon6"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon6.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 8",
      "S231:graphics": "Placement(transformation(extent={{-220,-120},{-200,-100}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon8"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon8.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or39.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9",
      "@type": "ex:Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
      "S231:accessSpecifier": "protected",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Title 24, zone 9",
      "S231:graphics": "Placement(transformation(extent={{-460,-180},{-440,-160}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.k"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.y"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "titZon9"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.k",
      "S231:isFinal": true,
      "S231:value": "undefined == undefined"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.titZon9.y",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.or21.u1"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.TRet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined",
      "S231:description": "Return air temperature",
      "S231:graphics": "Placement(transformation(extent={{-580,620},{-540,660}})),iconTransformation(extent={{-140,40},{-100,80}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar1.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.addPar2.u"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min1.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min2.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.min3.u2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi3.u1"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.AirEconomizerHighLimits.swi9.u1"
        }
      ],
      "S231:label": "TRet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    }
  ]
}