{
  "@context": {
    "S231": "http://data.ashrae.org/S231#",
    "qudt": "http://qudt.org/schema/qudt#",
    "unit": "http://qudt.org/vocab/unit#",
    "q": "http://qudt.org/vocab/quantitykind#",
    "ex": "http://example.org#"
  },
  "@graph": [
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller",
      "@type": "S231:Block",
      "S231:containsBlock": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta"
        }
      ],
      "S231:diagram": "coordinateSystem(extent={{-180,-280},{200,280}},preserveAspectRatio=false)",
      "S231:documentation": "info=<html>\n<p>\nController for cooling only terminal box according to Section 5.5 of ASHRAE\nGuideline 36, May 2020. It outputs discharge airflow setpoint <code>VSet_flow</code>,\ndamper position setpoint <code>yDam</code>, AHU cooling supply temperature\nsetpoint reset request <code>yZonTemResReq</code>, and static pressure setpoint\nreset request <code>yZonPreResReq</code>. It also outputs the alarms about the low airflow\n<code>yLowFloAla</code>, leaking damper <code>yLeaDamAla</code>, and\nairflow sensor calibration alarm <code>yFloSenAla</code>.\n</p>\n<p>The sequence consists of six subsequences.</p>\n<h4>a. Heating and cooling control loop</h4>\n<p>\nThe subsequence is implementd according to Section 5.3.4. The measured zone\ntemperature <code>TZon</code>, zone setpoints temperatures <code>TZonHeaSet</code> and\n<code>TZonCooSet</code> are inputs to the instance of class \n<a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates\\>\nBuildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates</a> to generate the\nheating and cooling control loop signal. \n</p>\n<h4>b. Active airflow setpoint calculation</h4>\n<p>\nThis sequence sets the active maximum and minimum airflow according to\nSection 5.5.4. Depending on operation modes <code>uOpeMod</code>, it sets the\nairflow rate limits for cooling supply. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow</a>.\n</p>\n<h4>c. Damper control</h4>\n<p>\nThis sequence sets the damper position setpoints for the terminal unit.\nThe implementation is according to Section 5.5.5. According to heating and cooling\ncontrol loop signal, along with the active maximum and minimum airflow setpoint, measured\nzone temperature, the sequence outputs damper position setpoint, and active airflow rate setpoint.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers</a>.\n</p>\n<h4>d. System reset requests generation</h4>\n<p>\nAccording to Section 5.5.8, this sequence outputs the system reset requests, i.e.\ncooling supply air temperature reset requests <code>yZonTemResReq</code>,\nstatic pressure reset requests <code>yZonPreResReq</code>. \nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests</a>.\n</p>\n<h4>e. Alarms</h4>\n<p>\nAccording to Section 5.5.6, this sequence outputs the alarms of low discharge flow,\nleaking damper and airflow sensor calibration\nalarm.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms</a>.\n</p>\n<h4>f. Testing and commissioning overrides</h4>\n<p>\nAccording to Section 5.5.7, this sequence allows the override the aiflow setpoints,\ndamper position setpoints.\nSee <a href=\\modelica://Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers\\>\nBuildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers</a>.\n</p>\n</html>,revisions=<html>\n<ul>\n<li>\nJanuary 12, 2023, by Jianjun Hu:<br/>\nRemoved the parameter <code>have_preIndDam</code> to exclude the option of using pressure independant damper.<br/>\nThis is for <a href=\\https://github.com/lbl-srg/modelica-buildings/issues/3139\\>issue 3139</a>.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>",
      "S231:hasInput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveDamPos"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VDis_flow"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq"
        }
      ],
      "S231:hasParameter": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.chaRat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.fanOffTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.iniDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.leaFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.lowFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.maxSupTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.permit_occStandby"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staPreMul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TdDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.thrTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timChe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.twoTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.venStd"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VOccMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_cool"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_heat"
        }
      ],
      "S231:icon": "coordinateSystem(extent={{-100,-200},{100,200}},preserveAspectRatio=false),graphics={Rectangle(extent={{-100,-200},{100,200}},lineColor={0,0,127},fillColor={255,255,255},fillPattern=FillPattern.Solid),Text(textString=\"%name\",textColor={0,0,255},extent={{-100,240},{100,200}}),Text(textString=\"VDis_flow\",textColor={0,0,127},extent={{-96,-24},{-54,-36}}),Text(textString=\"TDis\",textColor={0,0,127},extent={{-98,16},{-72,4}}),Text(textString=\"ppmCO2Set\",textColor={0,0,127},extent={{-94,56},{-52,44}},visible=have_CO2Sen),Text(textString=\"TSup\",textColor={0,0,127},extent={{-98,-2},{-72,-14}}),Text(textString=\"TZon\",textColor={0,0,127},extent={{-100,190},{-72,176}}),Text(textString=\"TCooSet\",textColor={0,0,127},extent={{-98,168},{-50,154}}),Text(textString=\"THeaSet\",textColor={0,0,127},extent={{-98,148},{-52,134}}),Text(textString=\"u1Win\",textColor={255,0,255},extent={{-100,120},{-70,106}},visible=have_winSen),Text(textString=\"u1Occ\",textColor={255,0,255},extent={{-100,100},{-70,86}},visible=have_occSen),Text(textString=\"u1Fan\",textColor={255,0,255},extent={{-100,-174},{-74,-186}}),Text(textString=\"uOpeMod\",textColor={255,127,0},extent={{-96,78},{-50,62}}),Text(textString=\"oveFloSet\",textColor={255,127,0},extent={{-98,-70},{-52,-86}}),Text(textString=\"oveDamPos\",textColor={255,127,0},extent={{-98,-90},{-40,-106}}),Text(textString=\"VSet_flow\",textColor={0,0,127},extent={{54,188},{96,176}}),Text(textString=\"yDam\",textColor={0,0,127},extent={{70,158},{98,146}}),Text(textString=\"yZonTemResReq\",textColor={255,127,0},extent={{18,-28},{96,-46}}),Text(textString=\"yZonPreResReq\",textColor={255,127,0},extent={{18,-58},{96,-76}}),Text(textString=\"yLowFloAla\",textColor={255,127,0},extent={{42,-90},{98,-108}}),Text(textString=\"yFloSenAla\",textColor={255,127,0},extent={{40,-118},{98,-136}}),Text(textString=\"yLeaDamAla\",textColor={255,127,0},extent={{40,-148},{98,-166}}),Text(textString=\"ppmCO2\",textColor={0,0,127},extent={{-100,40},{-58,28}},visible=have_CO2Sen),Text(textString=\"VAdjPopBreZon_flow\",textColor={0,0,127},extent={{12,130},{96,112}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"VAdjAreBreZon_flow\",textColor={0,0,127},extent={{12,110},{96,92}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"VMinOA_flow\",textColor={0,0,127},extent={{36,90},{96,70}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1),Text(textString=\"VZonAbsMin_flow\",textColor={0,0,127},extent={{18,70},{96,50}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24),Text(textString=\"VZonDesMin_flow\",textColor={0,0,127},extent={{18,48},{96,30}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24),Text(textString=\"yCO2\",textColor={0,0,127},extent={{66,26},{96,10}},visible=venStd == Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.California_Title_24)}",
      "S231:label": "Controller"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.ActiveAirFlow",
      "S231:accessSpecifier": "public",
      "S231:description": "Active airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{-20,10},{0,30}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"
        }
      ],
      "S231:label": "actAirSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActCooMax_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActCooMax_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VActMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Alarms",
      "S231:accessSpecifier": "public",
      "S231:description": "Generate alarms",
      "S231:graphics": "Placement(transformation(extent={{120,-220},{140,-200}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.fanOffTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.leaFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.lowFloTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staPreMul"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VActSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yFloSenAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLeaDamAla"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLowFloAla"
        }
      ],
      "S231:label": "ala"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.damPosHys",
      "S231:isFinal": true,
      "S231:value": "damPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.fanOffTim",
      "S231:isFinal": true,
      "S231:value": "fanOffTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.floHys",
      "S231:isFinal": true,
      "S231:value": "floHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.leaFloTim",
      "S231:isFinal": true,
      "S231:value": "leaFloTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.lowFloTim",
      "S231:isFinal": true,
      "S231:value": "lowFloTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staPreMul",
      "S231:isFinal": true,
      "S231:value": "staPreMul"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.staTim",
      "S231:isFinal": true,
      "S231:value": "staTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yFloSenAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLeaDamAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.yLowFloAla",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.chaRat",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain factor to calculate suppression time based on the change of the setpoint, seconds per Kelvin",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "chaRat",
      "S231:value": 540,
      "qudt:hasUnit": {
        "@id": "http://data.ashrae.org/S231#s/K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops",
      "S231:accessSpecifier": "public",
      "S231:description": "Heating and cooling control loop",
      "S231:graphics": "Placement(transformation(extent={{-100,170},{-80,190}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.THeaSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiCooCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiHeaCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.timChe"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yHea"
        }
      ],
      "S231:label": "conLoo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kCooCon",
      "S231:isFinal": true,
      "S231:value": "kCooCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.kHeaCon",
      "S231:isFinal": true,
      "S231:value": "kHeaCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.looHys",
      "S231:isFinal": true,
      "S231:value": "looHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiCooCon",
      "S231:isFinal": true,
      "S231:value": "TiCooCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TiHeaCon",
      "S231:isFinal": true,
      "S231:value": "TiHeaCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.timChe",
      "S231:isFinal": true,
      "S231:value": "timChe"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yCoo",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uCoo"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.yHea",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uHea"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.Dampers",
      "S231:accessSpecifier": "public",
      "S231:description": "Damper control",
      "S231:graphics": "Placement(transformation(extent={{60,-60},{80,-20}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.damCon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.kDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveDamPos"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveFloSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TdDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TiDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uZonSta"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VActMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.yDam"
        }
      ],
      "S231:label": "dam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.damCon",
      "S231:isFinal": true,
      "S231:value": "damCon"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.kDam",
      "S231:isFinal": true,
      "S231:value": "kDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TdDam",
      "S231:isFinal": true,
      "S231:value": "TdDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TiDam",
      "S231:isFinal": true,
      "S231:value": "TiDam"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VSet_flow",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VActSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.yDam",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam"
        }
      ]
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damCon",
      "S231:accessSpecifier": "public",
      "S231:description": "Type of controller",
      "S231:label": "damCon",
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.damPosHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero damper position, below which the damper will be seen as closed",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "damPosHys",
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dTHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero temperature difference, below which the difference will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "dTHys",
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimFlo",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duration time of airflow rate less than setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "durTimFlo",
      "S231:value": 60,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.durTimTem",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Duration time of zone temperature exceeds setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "durTimTem",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.fanOffTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check fan off",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "fanOffTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.floHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Near zero flow rate, below which the flow rate or difference will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "floHys",
      "S231:value": "0.01*VMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_CO2Sen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has CO2 sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_CO2Sen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_occSen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has occupancy sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_occSen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.have_winSen",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: the zone has window sensor",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "have_winSen",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.iniDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Initial damper position when the damper control is enabled",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "iniDam",
      "S231:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kCooCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for cooling control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kCooCon",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kDam",
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.kHeaCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Gain of controller for heating control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "kHeaCon",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.leaFloTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check damper leaking airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "leaFloTim",
      "S231:value": 600,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.looHys",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Loop output hysteresis below which the output will be seen as zero",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "looHys",
      "S231:value": {
        "@value": "0.01",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.lowFloTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check low flow rate",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "lowFloTim",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.maxSupTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Maximum suppression time",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "maxSupTim",
      "S231:value": 1800,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.Title24.Setpoints",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Output the minimum outdoor airflow rate setpoint, when using Title 24",
      "S231:graphics": "Placement(transformation(extent={{-100,60},{-80,80}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_parFanPowUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_typTerUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VAreMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccZonMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonAbsMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonDesMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.yCO2"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "minFlo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_occSen",
      "S231:isFinal": true,
      "S231:value": "have_occSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_parFanPowUni",
      "S231:isFinal": true,
      "S231:value": false
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_typTerUni",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.have_winSen",
      "S231:isFinal": true,
      "S231:value": "have_winSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VAreMin_flow",
      "S231:isFinal": true,
      "S231:value": "VAreMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccMin_flow",
      "S231:isFinal": true,
      "S231:value": "VOccMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VOccZonMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonAbsMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.VZonDesMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.yCO2",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveDamPos",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Index of overriding damper position, 1: set to close; 2: set to open",
      "S231:graphics": "Placement(transformation(extent={{-220,-160},{-180,-120}})),iconTransformation(extent={{-140,-120},{-100,-80}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveDamPos"
      },
      "S231:label": "oveDamPos"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.oveFloSet",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow; 4: set to heating maximum",
      "S231:graphics": "Placement(transformation(extent={{-220,-130},{-180,-90}})),iconTransformation(extent={{-140,-100},{-100,-60}})))",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.oveFloSet"
      },
      "S231:label": "oveFloSet"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.permit_occStandby",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "True: occupied-standby mode is permitted",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:label": "permit_occStandby",
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_CO2Sen",
      "S231:description": "Detected CO2 concentration",
      "S231:graphics": "Placement(transformation(extent={{-220,10},{-180,50}})),iconTransformation(extent={{-140,10},{-100,50}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2"
        }
      ],
      "S231:label": "ppmCO2"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ppmCO2Set",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_CO2Sen",
      "S231:description": "CO2 concentration setpoint",
      "S231:graphics": "Placement(transformation(extent={{-220,40},{-180,80}})),iconTransformation(extent={{-140,30},{-100,70}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2Set"
        }
      ],
      "S231:label": "ppmCO2Set"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.samplePeriod",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Sample period of component, set to the same value as the trim and respond that process static pressure reset",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "samplePeriod",
      "S231:value": 120,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Output the minimum outdoor airflow rate setpoint, when using ASHRAE 62.1",
      "S231:graphics": "Placement(transformation(extent={{-100,100},{-80,120}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_CO2Sen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_occSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_typTerUni"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_winSen"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.permit_occStandby"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.ppmCO2Set"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TDis"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAreBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VCooMax_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMinOA_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VOccZonMin_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VPopBreZon_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_cool"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_heat"
        }
      ],
      "S231:isConditionalComponent": true,
      "S231:label": "setPoi"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_CO2Sen",
      "S231:isFinal": true,
      "S231:value": "have_CO2Sen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_occSen",
      "S231:isFinal": true,
      "S231:value": "have_occSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_typTerUni",
      "S231:isFinal": true,
      "S231:value": true
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.have_winSen",
      "S231:isFinal": true,
      "S231:value": "have_winSen"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.permit_occStandby",
      "S231:isFinal": true,
      "S231:value": "permit_occStandby"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjAreBreZon_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAdjPopBreZon_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VAreBreZon_flow",
      "S231:isFinal": true,
      "S231:value": "VAreBreZon_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VCooMax_flow",
      "S231:isFinal": true,
      "S231:value": "VCooMax_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMin_flow",
      "S231:isFinal": true,
      "S231:value": "VMin_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VMinOA_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VOccZonMin_flow",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.VOccMin_flow"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.VPopBreZon_flow",
      "S231:isFinal": true,
      "S231:value": "VPopBreZon_flow"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_cool",
      "S231:isFinal": true,
      "S231:value": "zonDisEff_cool"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.zonDisEff_heat",
      "S231:isFinal": true,
      "S231:value": "zonDisEff_heat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staPreMul",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Importance multiplier for the zone static pressure reset control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "staPreMul",
      "S231:value": 1
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.staTim",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Delay triggering alarms after enabling AHU supply fan",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "staTim",
      "S231:value": 1800,
      "qudt:hasQuantityKind": {
        "@id": "q:Time"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences.SystemRequests",
      "S231:accessSpecifier": "public",
      "S231:description": "Specify system requests ",
      "S231:graphics": "Placement(transformation(extent={{120,-160},{140,-140}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.damPosHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimFlo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimTem"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.floHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.looHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.thrTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.twoTemDif"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uAftSup"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uDam"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VSet_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonPreResReq"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonTemResReq"
        }
      ],
      "S231:label": "sysReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.damPosHys",
      "S231:isFinal": true,
      "S231:value": "damPosHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimFlo",
      "S231:isFinal": true,
      "S231:value": "durTimFlo"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.durTimTem",
      "S231:isFinal": true,
      "S231:value": "durTimTem"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.floHys",
      "S231:isFinal": true,
      "S231:value": "floHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.looHys",
      "S231:isFinal": true,
      "S231:value": "looHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "samplePeriod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.thrTemDif",
      "S231:isFinal": true,
      "S231:value": "thrTemDif"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.twoTemDif",
      "S231:isFinal": true,
      "S231:value": "twoTemDif"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonPreResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.yZonTemResReq",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TCooSet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling setpoint temperature",
      "S231:graphics": "Placement(transformation(extent={{-220,200},{-180,240}})),iconTransformation(extent={{-140,140},{-100,180}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TCooSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TSet"
        }
      ],
      "S231:label": "TCooSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TdDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of derivative block for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TdDam",
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TDis",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured discharge air temperature",
      "S231:graphics": "Placement(transformation(extent={{-220,-20},{-180,20}})),iconTransformation(extent={{-140,-10},{-100,30}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TDis"
      },
      "S231:label": "TDis",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.THeaSet",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone heating setpoint temperature",
      "S231:graphics": "Placement(transformation(extent={{-220,160},{-180,200}})),iconTransformation(extent={{-140,120},{-100,160}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.THeaSet"
      },
      "S231:label": "THeaSet",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.thrTemDif",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between zone temperature and cooling setpoint for generating 3 cooling SAT reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "thrTemDif",
      "S231:value": 3,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiCooCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for cooling control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiCooCon",
      "S231:value": 900,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiDam",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for damper control",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiDam",
      "S231:value": 300,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TiHeaCon",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Time constant of integrator block for heating control loop",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "TiHeaCon",
      "S231:value": 900,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timChe",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold time to check the zone temperature status",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "timChe",
      "S231:value": 30,
      "qudt:hasUnit": {
        "@id": "unit:SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.Generic.TimeSuppression",
      "S231:accessSpecifier": "public",
      "S231:description": "Specify suppresion time due to the setpoint change and check if it has passed the suppresion period",
      "S231:graphics": "Placement(transformation(extent={{-100,210},{-80,230}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.chaRat"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.dTHys"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.maxTim"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.samplePeriod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TSet"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.yAftSup"
        }
      ],
      "S231:label": "timSup"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.chaRat",
      "S231:isFinal": true,
      "S231:value": "chaRat"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.dTHys",
      "S231:isFinal": true,
      "S231:value": "dTHys"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.maxTim",
      "S231:isFinal": true,
      "S231:value": "maxSupTim"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.samplePeriod",
      "S231:isFinal": true,
      "S231:value": "samplePeriod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.yAftSup",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.uAftSup"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TSup",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Temperature of the air supplied from central air handler",
      "S231:graphics": "Placement(transformation(extent={{-220,-60},{-180,-20}})),iconTransformation(extent={{-140,-30},{-100,10}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TSup"
      },
      "S231:label": "TSup",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.twoTemDif",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Threshold difference between zone temperature and cooling setpoint for generating 2 cooling SAT reset requests",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "twoTemDif",
      "S231:value": 2,
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.TZon",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured room temperature",
      "S231:graphics": "Placement(transformation(extent={{-220,230},{-180,270}})),iconTransformation(extent={{-140,160},{-100,200}})))",
      "S231:hasDisplayUnit": {
        "@id": "unit:DEG_C"
      },
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.conLoo.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.TZon"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.timSup.TZon"
        }
      ],
      "S231:label": "TZon",
      "qudt:hasQuantityKind": {
        "@id": "q:ThermodynamicTemperature"
      },
      "qudt:hasUnit": {
        "@id": "unit:K"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Fan",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:description": "AHU supply fan status",
      "S231:graphics": "Placement(transformation(extent={{-220,-260},{-180,-220}})),iconTransformation(extent={{-140,-200},{-100,-160}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.u1Fan"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.u1Fan"
        }
      ],
      "S231:label": "u1Fan"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Occ",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_occSen",
      "S231:description": "True: the zone is populated",
      "S231:graphics": "Placement(transformation(extent={{-220,100},{-180,140}})),iconTransformation(extent={{-140,70},{-100,110}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Occ"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Occ"
        }
      ],
      "S231:label": "u1Occ"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.u1Win",
      "@type": "S231:BooleanInput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "have_winSen",
      "S231:description": "Window status, normally closed (true), when windows open, it becomes false",
      "S231:graphics": "Placement(transformation(extent={{-220,130},{-180,170}})),iconTransformation(extent={{-140,90},{-100,130}})))",
      "S231:isConditionalComponent": true,
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.u1Win"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.u1Win"
        }
      ],
      "S231:label": "u1Win"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.uOpeMod",
      "@type": "S231:IntegerInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone operation mode",
      "S231:graphics": "Placement(transformation(extent={{-220,70},{-180,110}})),iconTransformation(extent={{-140,50},{-100,90}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.actAirSet.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.minFlo.uOpeMod"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.setPoi.uOpeMod"
        }
      ],
      "S231:label": "uOpeMod"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjAreBreZon_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Adjusted area component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{200,130},{240,170}})),iconTransformation(extent={{100,80},{140,120}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAdjAreBreZon_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAdjPopBreZon_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Adjusted population component breathing zone flow rate",
      "S231:graphics": "Placement(transformation(extent={{200,160},{240,200}})),iconTransformation(extent={{100,100},{140,140}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VAdjPopBreZon_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreBreZon_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design area component of the breathing zone outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VAreBreZon_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VAreMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone minimum outdoor airflow for building area",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VAreMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VCooMax_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone cooling maximum airflow rate",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VCooMax_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VDis_flow",
      "@type": "S231:RealInput",
      "S231:accessSpecifier": "public",
      "S231:description": "Measured primary discharge airflow rate",
      "S231:graphics": "Placement(transformation(extent={{-220,-100},{-180,-60}})),iconTransformation(extent={{-140,-50},{-100,-10}})))",
      "S231:isConnectedTo": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.ala.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.VDis_flow"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.sysReq.VDis_flow"
        }
      ],
      "S231:label": "VDis_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.venStd",
      "S231:accessSpecifier": "public",
      "S231:description": "Ventilation standard, ASHRAE 62.1 or Title 24",
      "S231:label": "venStd"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design zone minimum airflow setpoint",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VMinOA_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,100},{240,140}})),iconTransformation(extent={{100,60},{140,100}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VMinOA_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VOccMin_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone minimum outdoor airflow for occupants",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VOccMin_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VPopBreZon_flow",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Design population component of the breathing zone outdoor airflow",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "VPopBreZon_flow",
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VSet_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Discharge airflow setpoint after considering override",
      "S231:graphics": "Placement(transformation(extent={{200,-20},{240,20}})),iconTransformation(extent={{100,160},{140,200}})))",
      "S231:label": "VSet_flow",
      "S231:min": 0,
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonAbsMin_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone absolute minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,70},{240,110}})),iconTransformation(extent={{100,40},{140,80}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VZonAbsMin_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.VZonDesMin_flow",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "Zone design minimum outdoor airflow setpoint",
      "S231:graphics": "Placement(transformation(extent={{200,40},{240,80}})),iconTransformation(extent={{100,20},{140,60}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "VZonDesMin_flow",
      "qudt:hasQuantityKind": {
        "@id": "q:VolumeFlowRate"
      },
      "qudt:hasUnit": {
        "@id": "unit:M3-PER-SEC"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yCO2",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:conditionalExpression": "undefined == undefined",
      "S231:description": "CO2 control loop signal",
      "S231:graphics": "Placement(transformation(extent={{200,10},{240,50}})),iconTransformation(extent={{100,0},{140,40}})))",
      "S231:isConditionalComponent": true,
      "S231:label": "yCO2",
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yDam",
      "@type": "S231:RealOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Damper commanded position, or commanded flow rate ratio",
      "S231:graphics": "Placement(transformation(extent={{200,-60},{240,-20}})),iconTransformation(extent={{100,130},{140,170}})))",
      "S231:label": "yDam",
      "S231:min": 0,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yFloSenAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Airflow sensor calibration alarm",
      "S231:graphics": "Placement(transformation(extent={{200,-230},{240,-190}})),iconTransformation(extent={{100,-150},{140,-110}})))",
      "S231:label": "yFloSenAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLeaDamAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Leaking damper alarm",
      "S231:graphics": "Placement(transformation(extent={{200,-270},{240,-230}})),iconTransformation(extent={{100,-180},{140,-140}})))",
      "S231:label": "yLeaDamAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yLowFloAla",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Low airflow alarms",
      "S231:graphics": "Placement(transformation(extent={{200,-190},{240,-150}})),iconTransformation(extent={{100,-120},{140,-80}})))",
      "S231:label": "yLowFloAla"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonPreResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone static pressure reset requests",
      "S231:graphics": "Placement(transformation(extent={{200,-140},{240,-100}})),iconTransformation(extent={{100,-90},{140,-50}})))",
      "S231:label": "yZonPreResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.yZonTemResReq",
      "@type": "S231:IntegerOutput",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling supply air temperature reset request",
      "S231:graphics": "Placement(transformation(extent={{200,-100},{240,-60}})),iconTransformation(extent={{100,-60},{140,-20}})))",
      "S231:label": "yZonTemResReq"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_cool",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone cooling air distribution effectiveness",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "zonDisEff_cool",
      "S231:value": 1,
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonDisEff_heat",
      "@type": "S231:Parameter",
      "S231:accessSpecifier": "public",
      "S231:description": "Zone heating air distribution effectiveness",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:label": "zonDisEff_heat",
      "S231:value": {
        "@value": "0.8",
        "@type": "http://www.w3.org/2001/XMLSchema#decimal"
      },
      "qudt:hasUnit": {
        "@id": "unit:UNITLESS"
      }
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta",
      "@type": "ex:Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates",
      "S231:accessSpecifier": "public",
      "S231:description": "Check if the zone is in cooling state",
      "S231:graphics": "Placement(transformation(extent={{-20,130},{0,150}})))",
      "S231:hasInstance": [
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uCoo"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.uHea"
        },
        {
          "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.yZonSta"
        }
      ],
      "S231:label": "zonSta"
    },
    {
      "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.zonSta.yZonSta",
      "S231:isConnectedTo": {
        "@id": "ex:Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Controller.dam.uZonSta"
      }
    }
  ]
}