{
  "@context": {
    "S231": "http://data.ashrae.org/S231#"
  },
  "@graph": [
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group",
      "@type": "S231:Block",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.nSupFan"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.nRelFan"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.relFanSpe_min"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSet"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.k"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.hys"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1SupFan_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1SupFan_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBui"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDpBui"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_4"
        }
      ],
      "S231:containsBlock": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.con"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4"
        }
      ],
      "S231:translationSoftware": "open-control-engine",
      "S231:translationSoftwareVersion": "0.6.0"
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.nSupFan",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.nRelFan",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.relFanSpe_min",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSet",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "12.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.hys",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MatrixGain",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.K"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.K",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isArray": true,
      "S231:numberDimensions": 2,
      "S231:sizeOfDimensions": "(4, 2)",
      "S231:value": [
        {
          "@value": "1.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "0.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "1.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "0.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "0.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "1.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "0.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        },
        {
          "@value": "1.0",
          "@type": "http://www.w3.org/2001/XMLSchema#double"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.y4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRel.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.k"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.k"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "3.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.k"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.k"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "4.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.gai_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MovingAverage",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.delta"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.delta",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "300.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDpBui"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Divide",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_m"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.PID",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.controllerType"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.k"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.reverseActing"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_s"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_m"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.controllerType",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "http://example.org#Buildings.Controls.OBC.CDL.Types.SimpleController"
      },
      "S231:value": "Buildings.Controls.OBC.CDL.Types.SimpleController.P"
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.reverseActing",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": false
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_s",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_m",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.t"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.h"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.05",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.h",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.clr"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.clr",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.t"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.h"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.h",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.y"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.passed"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "300.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.tim.passed",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat.clr"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y1",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y2",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y3",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep.y4",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr1_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaDam_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.t"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.h"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.25",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.h",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.y"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.passed"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "420.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.passed",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Pre",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.pre_u_start"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.pre_u_start",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": true
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub2_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro1_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiMin",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u4",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep.y4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub1_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr1_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs1_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr2_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Or",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.clr"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.clr",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.t"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.h"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.h",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.005",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Timer",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.y"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.passed"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "300.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.passed",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Pre",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.pre_u_start"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.pre_u_start",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:value": true
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro2_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.AddParameter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.p"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.p",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "5.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.addPar1_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr4_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi1_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.MultiMin",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.u4",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Subtract",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Abs",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.abs2_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.LessThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lesThr5_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep1.y4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.sub3_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Xor",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Xor",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Xor",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Xor",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.u4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat2.clr"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu1_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.u4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.clr"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Latch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.clr"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.clr",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lat1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y1",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y2",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y3",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep1.y4",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y1",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y2",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y3",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep2.y4",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea3_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Limiter",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.uMax"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.uMin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.uMax",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.uMin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.1",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.lim.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.y4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.pro3_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "12.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBuiSetPoi.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.div1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conOne.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conP.u_s"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.con",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.con.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.con.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.con.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.con.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.reaRep2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea4_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.upTim.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.dowTim.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.pre1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Equal",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_1.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_2.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_3.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4.k"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4.k",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 2
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.conInt_4.y",
      "@type": "S231:IntegerOutput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.And",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.and4_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.realTrue"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.realFalse"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.realTrue",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.realFalse",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.realTrue"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.realFalse"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.realTrue",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.realFalse",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.realTrue"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.realFalse"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.realTrue",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.realFalse",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Conversions.BooleanToReal",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.realTrue"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.realFalse"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.realTrue",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.realFalse",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "1.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea5_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Multiply",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u2"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.u2",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mul_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.t"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.t",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "0.5",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.u",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.greThr3_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiAnd",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.u4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulAnd1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Reals.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u1",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u3",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.y",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulMin.u4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y1",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y2",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y3",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep4.y4",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.swi3_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_1.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_2.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_3.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Switch",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u3"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi_4.u3"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.MultiOr",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.nin"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u4"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.nin",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.u4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.mulOr1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.nout"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y1"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y4"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.nout",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:value": 4
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y1",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_1.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y2",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_2.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y3",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_3.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.booRep5.y4",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi2_4.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not5_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.Not",
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt2_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_1.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_1.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_2.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_2.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_3.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_3.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4",
      "@type": "http://example.org#Buildings.Controls.OBC.CDL.Logical.TrueDelay",
      "S231:hasParameter": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.delayTime"
        }
      ],
      "S231:hasInput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.u"
        }
      ],
      "S231:hasOutput": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.y"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.delayTime",
      "@type": "S231:Parameter",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:value": {
        "@value": "2.0",
        "@type": "http://www.w3.org/2001/XMLSchema#double"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.u",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.truDel1_4.y",
      "@type": "S231:BooleanOutput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not6_4.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1SupFan_1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1SupFan_2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.enaRelGro.u2"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.dpBui",
      "@type": "S231:RealInput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.movMea.u"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_1",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_2",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_3",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.uRelFanAla_4",
      "@type": "S231:IntegerInput",
      "S231:isOfDataType": {
        "@id": "S231:Integer"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.intEqu2_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_1",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_1.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_1.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_1.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_1.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_2",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_2.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_2.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_2.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_2.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_3",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_3.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_3.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_3.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_3.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.u1RelFan_4",
      "@type": "S231:BooleanInput",
      "S231:isOfDataType": {
        "@id": "S231:Boolean"
      },
      "S231:isConnectedTo": [
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToRea2_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.or2_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.booToInt1_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.xor_4.u2"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi1_4.u3"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.not3_4.u"
        },
        {
          "@id": "urn:oce:author:multizone_vav_relief_fan_group.logSwi3_4.u1"
        }
      ]
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDpBui",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yRelFan_4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_1",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_2",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_3",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    },
    {
      "@id": "urn:oce:author:multizone_vav_relief_fan_group.yDam_4",
      "@type": "S231:RealOutput",
      "S231:isOfDataType": {
        "@id": "S231:Real"
      }
    }
  ]
}
