{
  "class_path": "G36",
  "scenario": "cooling_only_alarms",
  "signal": "leaking_damper_alarm",
  "tier": "A",
  "source": "hand-derived G36 sequence reference from fixture topology plus CDL / Buildings .mo semantics; independent re-derivation",
  "value_kind": "Integer",
  "compare_regime": "exact encoded integer",
  "n_samples": 58,
  "n_reference_columns": 9,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "discharge_airflow", "active_airflow_setpoint", "supply_fan_status", "operation_mode", "damper_position", "low_airflow_alarm", "airflow_sensor_alarm", "leaking_damper_alarm"],
  "inputs": [
    { "name": "discharge_airflow", "value_kind": "Real", "values": [0.0, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.045, 0.039, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.6, 0.4, 0.505, 0.505, 0.505, 0.505, 0.505, 0.515, 0.705, 0.715, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1] },
    { "name": "active_airflow_setpoint", "value_kind": "Real", "values": [0.0, 0.02, 0.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.007, 0.004, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0] },
    { "name": "supply_fan_status", "value_kind": "Boolean", "values": [0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0] },
    { "name": "operation_mode", "value_kind": "Integer", "values": [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 2.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0] },
    { "name": "damper_position", "value_kind": "Real", "values": [1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.012, 0.016, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0] }
  ],
  "input": "Alarms: fan-on closed-damper high-flow delay fires unoccupied before fan arming and covers both comparator release bands",
  "reference_rule": "Alarms.mo lines 302-307 and 368-377: raw fan, cloDam, and flowHigh feed truDel3 without occupancy or fanIni gates, yielding level 4",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/TerminalUnits/CoolingOnly/Subsequences/Alarms.mo",
  "fixture_status": "supported-runtime-sequence source-verified composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": null,
  "frame_rate_dependence": null,
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
