{
  "class_path": "G36",
  "scenario": "generic_air_economizer_high_limits_ashrae_differential",
  "signal": "temperature_cutoff",
  "tier": "A",
  "source": "hand-derived G36 sequence reference from fixture topology plus CDL / Buildings .mo semantics; independent re-derivation",
  "value_kind": "Real",
  "compare_regime": "exact G36 Tier-A sequence f64 trace (Value::bit_eq)",
  "n_samples": 4,
  "n_reference_columns": 3,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "return_air_temperature", "temperature_cutoff"],
  "inputs": [
    { "name": "return_air_temperature", "value_kind": "Real", "values": [289.25, 293.15, 297.5, 301.75] }
  ],
  "input": "ASHRAE 90.1 differential dry-bulb high-limit allowed-zone branch with return_air_temperature=[289.25,293.15,297.5,301.75] K",
  "reference_rule": "AirEconomizerHighLimits.mo ASHRAE90_1 + DifferentialDryBulb selected branch uses TCut=TRet; fixture-local AddParameter(p=0) is the explicit Real identity bridge",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/Generic/AirEconomizerHighLimits.mo",
  "fixture_status": "supported-runtime-sequence source-verified composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": null,
  "frame_rate_dependence": null,
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
