{
  "class_path": "G36",
  "scenario": "generic_time_suppression",
  "signal": "after_suppression",
  "tier": "A",
  "source": "HostTick v1 profile recurrence derived from fixture topology and pinned Buildings sources except CDL.Logical.Pre, which uses the documented one-transition projection; independent of oce-blocks, not a Modelica event-iteration oracle",
  "value_kind": "Boolean",
  "compare_regime": "exact G36 HostTick v1 profile 0.0/1.0",
  "n_samples": 91,
  "n_reference_columns": 4,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "setpoint_temperature", "zone_temperature", "after_suppression"],
  "inputs": [
    { "name": "setpoint_temperature", "value_kind": "Real", "values": [294.15, 295.15, 295.15, 295.15, 295.15, 295.15, 296.15, 296.15, 296.35, 296.35, 296.35, 296.35, 297.15, 297.15, 297.15, 298.45, 298.45, 298.45, 298.45, 298.45, 298.45, 298.45, 298.45, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 298.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65, 302.65] },
    { "name": "zone_temperature", "value_kind": "Real", "values": [294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 294.15, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 297.95, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15, 298.15] }
  ],
  "input": "TimeSuppression: 60-second TS1-TS8 schedule with aligned/misaligned changes, startup mask, hysteresis hold/release, short/exact/capped windows, and expiry collisions",
  "reference_rule": "TimeSuppression.mo lines 124-193 under HostTick v1: 120-second Sampler/UnitDelay change detection drives latch/edge raw-input capture; min(540*abs(TSet-TZon),1800) is compared strictly with Timer.y, and Pre delays latch clear by one HostTick transition",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/Generic/TimeSuppression.mo",
  "fixture_status": "supported-runtime-sequence HostTick-v1-profile composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": null,
  "frame_rate_dependence": null,
  "execution_profile": "HostTick v1",
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
