{
  "class_path": "G36",
  "scenario": "multizone_vav_economizer_enable",
  "signal": "return_damper_min_limit",
  "tier": "A",
  "source": "hand-derived G36 sequence reference from fixture topology plus CDL / Buildings .mo semantics; independent re-derivation",
  "value_kind": "Real",
  "compare_regime": "exact G36 Tier-A sequence f64 trace (Value::bit_eq)",
  "n_samples": 24,
  "n_reference_columns": 13,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "outdoor_air_temperature", "outdoor_air_cutoff", "outdoor_damper_min", "outdoor_damper_max", "return_damper_max", "return_damper_min", "return_damper_physical_max", "supply_fan_on", "freeze_protection_stage", "outdoor_damper_max_limit", "return_damper_max_limit", "return_damper_min_limit"],
  "inputs": [
    { "name": "outdoor_air_temperature", "value_kind": "Real", "values": [294.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 296.0, 293.0, 293.0, 293.0, 293.0, 293.0, 293.0, 293.0, 293.0] },
    { "name": "outdoor_air_cutoff", "value_kind": "Real", "values": [295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0, 295.0] },
    { "name": "outdoor_damper_min", "value_kind": "Real", "values": [0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2, 0.2] },
    { "name": "outdoor_damper_max", "value_kind": "Real", "values": [0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9, 0.9] },
    { "name": "return_damper_max", "value_kind": "Real", "values": [0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8, 0.8] },
    { "name": "return_damper_min", "value_kind": "Real", "values": [0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1] },
    { "name": "return_damper_physical_max", "value_kind": "Real", "values": [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0] },
    { "name": "supply_fan_on", "value_kind": "Boolean", "values": [1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0] },
    { "name": "freeze_protection_stage", "value_kind": "Integer", "values": [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0] }
  ],
  "input": "Economizer Enable return-damper minimum path over the same source pins",
  "reference_rule": "Pinned Enable.mo restricted path: disabled retDamSwitch selects uRetDam_max until force-to-physical-max is active; enabled selects uRetDam_min",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/Enable.mo",
  "fixture_status": "supported-runtime-sequence source-verified composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": "faithful to pinned Enable.mo, which combines the outdoor temperature and enthalpy high-limit hysteresis outputs with Logical.Or (or2) into truFalHol -> and1 -> andEnaDis, so the economizer is enabled only while outdoor air is above the high-limit cutoff; the block documentation and G36 section 5.16.7 disable it above the high limit. Not a G36-intent answer key for enable polarity",
  "frame_rate_dependence": null,
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
