{
  "class_path": "G36",
  "scenario": "multizone_vav_return_fan_airflow_tracking",
  "signal": "return_fan_speed",
  "tier": "A",
  "source": "hand-derived G36 sequence reference from fixture topology plus CDL / Buildings .mo semantics, independent of oce-blocks; this signal follows a fixed-step discretization shared with the engine and is frame-rate dependent (see frame_rate_dependence), not an independent continuous-time re-derivation",
  "value_kind": "Real",
  "compare_regime": "exact G36 Tier-A sequence f64 trace (Value::bit_eq)",
  "n_samples": 8,
  "n_reference_columns": 6,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "supply_airflow", "return_airflow", "supply_fan_status", "return_fan_speed", "return_fan_status"],
  "inputs": [
    { "name": "supply_airflow", "value_kind": "Real", "values": [5.0, 5.25, 5.0, 4.75, 5.5, 5.0, 4.5, 4.5] },
    { "name": "return_airflow", "value_kind": "Real", "values": [4.0, 4.0, 4.0, 4.0, 4.0, 4.0, 4.0, 4.0] },
    { "name": "supply_fan_status", "value_kind": "Boolean", "values": [0.0, 1.0, 1.0, 1.0, 0.0, 1.0, 1.0, 1.0] }
  ],
  "input": "ReturnFanAirflowTracking: PI airflow tracking with fan-off rows at t=0 and t=4, unsaturated rows, upper clamp, and lower clamp",
  "reference_rule": "Pinned ReturnFanAirflowTracking.mo: conErr=VAirSup_flow-difFloSet, conP is default PI reverseActing=true with y=clamp(conErr-VAirRet_flow + xI, minSpe, maxSpe), and Reals.Switch emits zero when u1SupFan=false",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/ReturnFanAirflowTracking.mo",
  "fixture_status": "supported-runtime-sequence source-verified composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": null,
  "frame_rate_dependence": "frame-rate dependent: the ReturnFanAirflowTracking.mo conP PI loop (k=1, Ti=0.5 s) is integrated by forward Euler at the 1 s frame step, applied after each frame's output: xI += (k/Ti)*(e-(yU-y)/(k*Ni))*dt with dt=1 s, so k*dt/Ti=2 and each frame's integral step is twice the error. The values change with the frame step. The engine uses the same forward-Euler recurrence, so this column checks that shared discretization, not an independent continuous-time derivation of ReturnFanAirflowTracking.mo",
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
