{
  "class_path": "G36",
  "scenario": "multizone_vav_return_fan_direct_pressure",
  "signal": "return_fan_speed",
  "tier": "A",
  "source": "hand-derived G36 sequence reference from fixture topology plus CDL / Buildings .mo semantics, independent of oce-blocks; this signal follows a fixed-step discretization shared with the engine and is frame-rate dependent (see frame_rate_dependence), not an independent continuous-time re-derivation",
  "value_kind": "Real",
  "compare_regime": "exact G36 Tier-A sequence f64 trace (Value::bit_eq)",
  "n_samples": 6,
  "n_reference_columns": 9,
  "reference_csv": "reference.csv",
  "reference_columns": ["time", "building_pressure", "min_outdoor_air_damper", "supply_fan_status", "averaged_building_pressure", "relief_damper_command", "discharge_pressure_setpoint", "return_fan_speed", "return_fan_status"],
  "inputs": [
    { "name": "building_pressure", "value_kind": "Real", "values": [12.0, 9.009, 21.006, -21.012, 135.033, -264.06] },
    { "name": "min_outdoor_air_damper", "value_kind": "Boolean", "values": [1.0, 0.0, 1.0, 1.0, 1.0, 1.0] },
    { "name": "supply_fan_status", "value_kind": "Boolean", "values": [0.0, 1.0, 1.0, 1.0, 1.0, 1.0] }
  ],
  "input": "ReturnFanDirectPressure fan-speed path: supply-fan switch plus parent-default disSpe_min=0.1 and disSpe_max=1",
  "reference_rule": "Pinned source plus parent Controller defaults: yRetFan = Switch(Line(dpDisSetPre, x1=2.4, f1=0.1, x2=40, f2=1), u1SupFan, 0)",
  "source_commit": "a131864e4c4df22ebcd52bb8da439de0087ac365",
  "source_files": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/ReturnFanDirectPressure.mo; Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Controller.mo",
  "fixture_status": "supported-runtime-sequence source-verified composite",
  "sequence_derivation": "g36-source-rederivation",
  "diverges_from_g36_intent": null,
  "frame_rate_dependence": "frame-rate dependent: this signal is a Line of the ReturnFanDirectPressure.mo conP PI loop (k=1, Ti=0.5 s), integrated by forward Euler at the 1 s frame step, applied after each frame's output: xI += (k/Ti)*(e-(yU-y)/(k*Ni))*dt with dt=1 s, so k*dt/Ti=2 and each frame's integral step is twice the error. The values change with the frame step. The engine uses the same forward-Euler recurrence, so this column checks that shared discretization, not an independent continuous-time derivation of ReturnFanDirectPressure.mo",
  "format": "Modelica CombiTimeTable CSV (_spec/07 §9); signal CSV is time+one output; reference.csv is time+inputs+all outputs; ryu shortest-round-trip f64",
  "generator": "golden-gen 0.0.0",
  "depends_on_oce_blocks": false
}
